# 进度报告: power - phase4_thermal_boiler_空气预热器蓄热元件_faults
> 时间: 2026-05-27 12:58:18

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 蓄热元件硫酸氢铵（ABS）堵塞 | 化学;热 | 严重 | 燃煤烟气中的SO₃与脱硝逃逸氨（NH₃）在150~230℃区间反应生成液态硫酸氢铵（ABS），黏附飞灰并凝结在蓄热元件冷端表面，逐渐堵塞气流通道，导致通风阻力上升、换热效率下降。机理涉及化学黏附和物理积灰的联合作用。 | 1. 空气预热器烟气侧与空气侧差压持续升高。<br>2. 排烟温度降低，热风温度下降。<br>3. 引风机与送风机电流偏差增大。<br>4. 局部低温腐蚀伴随发生。 | [物理]空气预热器烟气差压 > 1.2倍设计值（适用：运行工况，置信：经验值）<br>[物理]空预器冷端综合温度 < 酸露点温度（适用：根据煤种硫分计算，置信：经验值） | [在线]差压变送器<br>[在线]温度传感器（排烟、热风）<br>[离线]停机后的内窥镜检查 | 空气预热器阻力增加，若同时热风温度下降、冷端壁温低于计算酸露点且脱硝系统存在氨逃逸，优先判定ABS堵塞。与积灰堵塞鉴別：积灰堵塞阻力上升较缓且可通过加强吹灰缓解，ABS堵塞吹灰效果差且常伴随明显的冷端温降和氨逃逸监测值偏高。 | [经验级]根本处理：停机后采用高压水射流清洗或离线化学清洗蓄热元件包，彻底清除黏结物；临时处理：提高冷端综合温度至210℃以上以气化ABS，同时加强蒸汽吹灰频次，但可能导致排烟热损失增加。 | 控制脱硝氨逃逸浓度 ≤ 3μL/L；优化喷氨格栅均匀性；投运暖风器提高冷端入口风温；采用搪瓷镀层蓄热元件减缓ABS黏附。 | 一般性积灰堵塞 |
| 蓄热元件低温腐蚀 | 化学;热 | 严重 | 烟气中SO₃与水蒸气结合，当金属壁温低于烟气酸露点时，在蓄热元件冷端表面凝结成硫酸并腐蚀金属基材，导致元件减薄、穿孔甚至断裂。通常在冷端最低温段最为严重。 | 1. 空预器出口排烟温度持续偏低。<br>2. 空气预热器漏风率反常增加。<br>3. 引风机电流波动或异常升高（因漏风）。<br>4. 停炉检查可见冷端蓄热元件表面有锈蚀坑或白色硫酸盐结晶。 | [物理]冷端金属壁温 < 酸露点温度（适用：根据燃料硫含量和水分计算，通常低于120~140℃，置信：经验值）<br>[物理]漏风率 > 10%（适用：回转式空预器，置信：经验值） | [在线]冷端壁温热电偶<br>[在线]烟气含氧量（用于漏风计算）<br>[离线]停机后测厚、外观检查 | 排烟温度偏低，结合漏风率异常升高且停炉检查冷端元件有腐蚀坑或减薄，可判定为低温腐蚀。与磨损鉴別：磨损集中在迎风面并呈现光滑冲刷痕迹，腐蚀则均匀或呈点蚀状，且伴随冷端温度过低工况。 | [经验级]根本处理：停机更换已腐蚀穿孔的蓄热元件篮框，并提升冷端壁温；临时处理：通过暖风器或热风再循环提升入口风温，暂时减缓腐蚀速率，无法修复已损坏元件。 | 运行中保持冷端平均壁温高于烟气酸露点10~15℃；采用冷端搪瓷镀层或考登钢材质蓄热元件；燃煤硫分超限时掺配低硫煤；定期检查并调整暖风器出力。 | 蓄热元件冲刷磨损 |
| 蓄热元件冲刷磨损 | 机械 | 一般 | 含尘烟气高速冲刷蓄热元件表面，硬质飞灰颗粒切割金属材料，造成元件迎风面逐渐减薄、出现沟槽，严重时导致穿孔或断裂。高灰分煤种、局部流速不均会加速磨损。 | 1. 空预器差压可能正常或轻微下降（通道变宽）。<br>2. 排烟温度及热风温度无明显变化或轻微下降。<br>3. 停炉目视可见蓄热元件迎风面有明显沟槽、磨光痕迹。<br>4. 严重时漏风率缓慢上升。 | [物理]蓄热元件剩余壁厚 < 最小允许壁厚（通常为原始壁厚的30%，适用：碳钢及低合金钢，置信：经验值） | [离线]停机后超声波测厚或游标卡尺测量<br>[离线]内窥镜外观检查<br>[在线]金属磨屑检测（油样分析，若为轴承支撑结构） | 停炉后检查蓄热元件迎风面存在方向性沟槽或磨损减薄，且冷端各元件磨损程度不一致；可辅以壁厚检测确认。与腐蚀鉴別：磨损表面光滑且具方向性，腐蚀表面粗糙且有锈垢；磨损与温度无关，腐蚀与冷端低温工况强相关。 | [经验级]根本处理：磨损超标元件篮框整体更换；临时处理：在磨损区域增设防磨挡板或堆焊保护层，但可能影响气流分布，仅作应急。 | 选择抗磨损的材质（如低合金耐磨钢）或复合镀层；控制入炉煤灰分含量；优化导流板及气流均布装置，避免局部流速过高；定期检查并清理入口沉积，防止气流偏斜。 | 蓄热元件低温腐蚀 |
| 蓄热元件积灰堵塞 | 机械;环境 | 一般 | 烟气中携带的飞灰颗粒在空气预热器蓄热元件板间沉积，逐渐堵塞气流通道。机理为重力沉降、惯性碰撞及热泳力作用导致飞灰在内壁附着，在低烟气流速或元件表面粗糙时加剧，使流通面积减小、阻力上升，影响换热效率。 | 1. 空气预热器烟气侧差压缓慢升高。<br>2. 引风机电流增大，送风机电流可能增大。<br>3. 吹灰后差压明显下降，但很快回升。<br>4. 排烟温度及热风温度无明显突降或轻微下降。<br>5. 停炉检查元件表面覆盖松散干灰。 | [物理]烟气侧差压 > 1.5倍初始洁净值（适用：额定负荷，置信：经验值） | [在线]烟气侧差压变送器<br>[离线]停炉内窥镜检查 | 烟气差压逐步升高，但吹灰后差压能显著回落（降幅>20%），且排烟温度及冷端壁温正常（高于酸露点），氨逃逸无异常，可判定为一般积灰堵塞。与硫酸氢铵堵塞鉴别：ABS堵塞吹灰效果极差，且常伴随冷端温度低及硫酸氢铵结晶；与低温腐蚀鉴别：低温腐蚀漏风率升高，壁温低于露点。吹灰响应性是关键鉴别点。 | [经验级]根本处理：停机后采用高压水冲洗或蒸汽吹灰器对蓄热元件进行彻底清理，必要时拆出元件篮框离线清洗；临时处理：增加在线蒸汽吹灰频次，并降低机组负荷以减少烟气含尘量。 | 优化吹灰器运行参数，保证吹灰压力和频率；控制入炉煤灰分含量；定期检查并保持空气预热器入口烟气流速在设计范围内，避免过低导致灰粒沉降；采用符合设计的波形板避免积灰。 | 硫酸氢铵堵塞；低温腐蚀 |