# 进度报告: power - phase4_thermal_boiler_空气预热器蓄热元件_faults
> 时间: 2026-05-27 17:32:39

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 蓄热元件硫酸氢铵堵塞 | 化学;热 | 严重 | 烟气中SO3与脱硝逃逸氨反应生成NH4HSO4，在冷端蓄热元件表面凝结并黏附飞灰，堵塞气流通道，导致换热功能失效。 | ①空预器烟气侧压差持续升高；②排烟温度异常升高；③热风温度降低；④引风机出力增加；⑤局部蓄热板可见白色结晶状硬垢。 | [物理] 烟气侧差压 > 设计值1.5倍（适用：满负荷工况，置信：经验值）<br>[化学] 氨逃逸浓度 > 3μL/L（适用：SCR出口，置信：经验值）<br>[状态量] 蓄热板表面硬垢厚度 > 1mm（置信：经验值） | [在线] 空预器进出口差压变送器<br>[在线] 排烟温度传感器<br>[离线] 停机后内窥镜或人孔目视检查 | [经验级] 关键判据：差压升高且排烟温度升高，同时冷端综合温度低于硫酸氢铵露点区间（通常147-220℃）。<br>鉴别要点：与普通飞灰积灰鉴别——硫酸氢铵堵塞产生的垢物坚硬致密，高压水冲洗难去除；普通飞灰松散易清除。若提升冷端平均温度后差压明显下降，倾向为硫酸氢铵堵塞。 | [经验级] 根本处理：停机后采用高压水射流或添加碱剂的化学清洗液冲洗蓄热元件，严重时需单仓更换蓄热包。临时处理：提高冷端平均温度至220℃以上运行2-4小时，使部分硫酸氢铵分解；或降低SCR喷氨量以减少氨逃逸。 | ①优化SCR喷氨控制，降低氨逃逸率；②合理提高空预器冷端温度，避开硫酸氢铵露点区间；③采用大容差波形蓄热板或搪瓷镀层；④定期吹灰。 | 普通飞灰积灰堵塞：区分要点为垢物硬度及提升温度后差压恢复情况。飞灰积灰呈松散状，提升温度无效。 |
| 蓄热元件低温腐蚀 | 化学;物理损伤 | 一般 | 当排烟温度低于烟气酸露点（约120-140℃）时，硫酸蒸汽在蓄热板表面凝结，导致金属材料发生电化学腐蚀，壁厚减薄。 | ①检修时发现蓄热板表面呈鳞片状剥落或黄色锈迹；②腐蚀区域集中在冷端低温侧；③排烟温度测量值偏低；④换热效率轻微下降。 | [化学] 排烟温度 < 酸露点+5℃（适用：燃煤含硫量>1%，置信：经验值）<br>[物理] 蓄热元件剩余壁厚 < 原始壁厚2/3（置信：经验值）<br>[化学] 烟气SO3浓度 > 0.5μg/L（置信：经验值） | [在线] 排烟温度监测<br>[在线] 空预器传动电机电流（腐蚀卡涩时可能升高）<br>[离线] 停机后超声波测厚仪检测壁厚<br>[离线] 冷端积灰pH检测 | [经验级] 关键判据：冷端蓄热板壁厚减薄且表面有酸性腐蚀产物，运行中排烟温度长期偏低。<br>鉴别要点：与蓄热元件磨损鉴别——腐蚀导致壁厚均匀减薄或点蚀，表面有锈层；磨损则为迎风面沟槽状减薄，表面光亮无锈。 | [经验级] 根本处理：对腐蚀严重区域更换低温段蓄热元件包，材质升级为考登钢或搪瓷元件。临时处理：适当提高排烟温度，使其高于露点；或在CEMS中偏置温度设定值。 | ①控制入炉煤硫分，减少SO3生成；②合理设定空预器冷端最低平均温度，一般不低于68℃（低硫煤）至82℃（高硫煤）；③采用耐腐蚀材质（如ND钢、搪瓷波纹板）；④定期吹灰避免积灰加重垢下腐蚀。 | 蓄热元件磨损：区分要点——磨损由飞灰冲刷形成，有方向性沟槽，无明显锈层，壁厚减薄多发生于热端及中温段迎风面。 |
| 蓄热元件磨损 | 机械;物理损伤 | 一般 | 烟气携带的飞灰高速冲刷蓄热板表面，导致金属材料逐渐损失，波纹板变薄甚至穿孔，降低换热面积与强度。 | ①蓄热板迎风面出现明显沟槽或穿孔；②烟气侧阻力变化不显著；③热端蓄热元件径向密封片磨损加剧；④换热效率缓慢下降。 | [物理] 蓄热板剩余壁厚 < 原始壁厚60%（适用：热端蓄热元件，置信：经验值）<br>[物理] 飞灰浓度 > 30g/Nm³（适用：烟气侧，置信：经验值） | [在线] 空预器进出口差压（磨损早期变化小）<br>[离线] 停机后超声波测厚、内窥镜或直接拆包检查<br>[离线] 密封片磨损量测量 | [经验级] 关键判据：热端及中温段迎风面蓄热板局部壁厚减薄，有方向性条形沟槽，剩余壁厚低于设计最小允许值。<br>鉴别要点：与低温腐蚀鉴别——磨损区域干净光亮，无铁锈或酸性腐蚀产物；发生位置以热端为主，而腐蚀以冷端为主。 | [经验级] 根本处理：更换磨损超标的蓄热元件包；可在蓄热板入口端加装防磨条或加厚第一层波形板。临时处理：无，轻微磨损可继续运行监测；穿孔严重时可局部封堵损坏管束。 | ①提高除尘器效率，降低烟气飞灰浓度；②优化空预器流场，避免局部流速过高；③选用高硬度耐磨材料（如低碳钢表面渗铝）；④避免长期超负荷运行导致烟气流速超设计值。 | 烟气冲刷诱导振动造成的疲劳裂纹：区分要点——疲劳裂纹多呈网状或沿波纹方向，出现在焊点附近，伴有局部开裂；磨损则为大面积均匀减薄。 |
| 蓄热元件支撑结构热变形 | 热;结构失效 | 严重 | 空预器转子格仓框架或蓄热包支撑件在长期不均匀热应力下发生塑性变形或翘曲，导致蓄热包安装间隙改变，径向/轴向密封片非正常磨损，大量烟气漏入二次风侧，换热效率降低。 | ①空预器漏风率持续增大（超过设计值30%以上）；②二次风出口温度异常升高；③排烟温度下降；④引风机电流降低、送风机电流升高；⑤停机盘车时发现转子转动有异响或卡涩；⑥密封片局部磨损量显著大于其他位置。 | [物理] 空预器漏风率 > 设计值×1.3（适用：满负荷工况，置信：经验值）<br>[物理] 转子热端间隙最大最小值偏差 > 5mm（适用：冷态至热态切换后，置信：经验值）<br>[状态量] 支撑框架局部变形量 > 3mm（冷态激光测量，置信：经验值） | [在线] 空预器进出口氧量差（推算漏风率）<br>[在线] 排烟温度、二次风温监测<br>[在线] 空预器电流与振动监测<br>[离线] 停机后激光对中仪/全站仪测量转子圆周间隙<br>[离线] 塞尺测量密封片间隙 | [经验级] 关键判据：漏风率升高且氧量差增大，同时密封片磨损集中出现在转子某一象限或某几个仓格，冷态测量发现转子圆周间隙偏差超过允许值。<br>鉴别要点：与密封片单纯磨损鉴别——单纯密封片磨损表现为全周均匀磨损，漏风率逐步增大，但冷态间隙测量热变形导致的间隙不均；与蓄热包错位脱落鉴别——错位脱落时会有局部仓格完全无蓄热包或蓄热包堆积，声响异常剧烈且烟气阻力突降，而热变形无此现象。 | [经验级] 根本处理：停机后更换变形的支撑框架或蓄热包支架，重新铰孔对位；若转子本体变形则需返厂或采用冷校/热校修复，恢复同轴度及径向跳动。临时处理：调整密封片安装间隙至补偿值，以恢复冷态密封性能；增加密封片弹性，允许一定变形补偿。 | ①控制空预器烟气入口温度不长期超过设计值，避免偏烧；②转子焊接结构增加抗变形筋板；③采用分段式支撑结构，允许热膨胀裕量；④大修时进行冷态及热态间隙校核，及时调整密封系统。 | 密封片单纯磨损：区分要点为磨损均匀性及有无框架变形证据；蓄热包脱落：区分要点为有无蓄热包错位、噪音及烟气阻力急剧变化。 |