# 进度报告: power - phase4_thermal_boiler_筛板_faults
> 时间: 2026-06-30 10:50:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| 筛板磨损 | 磨损 | 机械 | 严重 | CFB锅炉布风板筛板长期受高温高流速物料颗粒冲刷，导致金属基体逐渐变薄，严重时穿孔破坏布风均匀性 | 炉膛床压波动大；风室压力异常升高；布风不均导致局部死床或结焦 | [物理]剩余壁厚<3mm（适用：碳钢材质，置信：经验值）；[状态量]床压偏差值>±500Pa（适用：满负荷运行，置信：经验值） | [离线]超声波测厚仪；[在线]床压监测传感器 | 若床压波动大且测厚显示筛板减薄，确认为磨损；若床压波动但测厚正常，需检查风帽堵塞或风室漏灰 | 根本处理：割除磨损筛板，更换同材质新筛板并满焊；临时处理：对穿孔处进行临时补焊，需调整风量维持流化 | 定期检查风室漏灰情况；优化配风控制避免局部流速过高 | 风帽堵塞：区分要点为风帽堵塞时单孔风量减小，筛板磨损通常伴随风室压力整体升高 | 钳工2名、焊工2名；工时8-12h（置信：经验值） | 角磨机、电焊机、割枪、超声波测厚仪（置信：经验值） | 备用筛板、耐磨焊条、密封垫片（置信：经验值） | 严格执行有限空间作业审批及通风制度（置信：经验值）；佩戴防尘口罩及护目镜（置信：经验值） | 焊缝表面无裂纹、气孔等缺陷（置信：经验值）；布风均匀性试验合格（置信：经验值） |
| 筛板变形 | 变形 | 机械；热 | 严重 | 筛板因长期受热不均、超温或铸造应力释放，发生翘曲或下塌，导致与风帽配合间隙改变，影响流化质量 | 风室与炉膛压差异常；局部流化不良导致床温分布不均；风帽安装孔错位 | [几何]平面度偏差>2mm/m（适用：筛板拼接面，置信：经验值）；[热]局部壁温>设计值+20℃（适用：正常运行工况，置信：经验值） | [离线]样板尺、水平尺；[在线]热电偶测温 | 若平面度超限且对应区域床温异常，确认为热变形；若整体均匀下沉，需检查支撑梁强度 | 根本处理：校正变形筛板或更换新件，检查并修复支撑结构；临时处理：调整垫片补偿高度差，需监控运行 | 控制启停炉温升速率；避免长时间超负荷运行导致局部过热 | 支撑梁弯曲：区分要点在于测量支撑梁挠度，若梁正常而板变形则为筛板热变形 | 钳工2名、起重工1名；工时6-10h（置信：经验值） | 千斤顶、加热工具、水平仪、扳手（置信：经验值） | 校正垫片、连接螺栓（置信：经验值） | 防止烫伤，穿戴高温防护服（置信：经验值）；动火作业配备灭火器材（置信：经验值） | 筛板拼接间隙符合图纸要求（置信：经验值）；风帽安装顺畅无卡涩（置信：经验值） |
| 筛板开裂 | 开裂 | 机械；热 | 危急 | 筛板在热交变应力、焊接残余应力或机械振动作用下产生裂纹，导致高压一次风短路泄漏，破坏流化 | 风室压力突然下降；炉膛下部有异常啸叫声；泄漏处周围管壁磨损加剧 | [声学]噪声声压级>90dB（适用：风室内部，置信：经验值）；[状态量]风室压力<正常值-10%（适用：同风量下，置信：经验值） | [离线]渗透探伤（PT）、磁粉探伤（MT）；[在线]听音棒、噪声监测仪 | 若风室压力低且伴随高频气流噪声，确认为开裂泄漏；若压力低但无噪声，可能是引风机出力异常 | 根本处理：停止锅炉运行，打磨裂纹坡口进行补焊修复；临时处理：无，须立即停机处理 | 优化筛板结构减少应力集中；定期进行无损检测排查早期裂纹 | 水冷壁泄漏：区分要点在于水冷壁泄漏通常伴随炉膛压力正压及补水率增加，筛板开裂主要为风室压力异常 | 焊工3名、无损检测人员1名；工时10-16h（置信：经验值） | 角磨机、探伤设备、电焊机（置信：经验值） | 焊材、探伤耗材（置信：经验值） | 严格执行工作票制度（置信：经验值）；进入炉膛需确认温度及通风（置信：经验值） | 依据DL/T 869-2012进行无损检测合格（置信：标准值）；无泄漏现象（置信：经验值） |