# 进度报告: power - phase4_thermal_boiler_筛网_faults
> 时间: 2026-06-30 10:54:30

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 筛网磨损破损 | 磨损；破裂 | 机械 | 严重 | 煤炭颗粒随气流在筛分过程中持续冲刷金属丝，导致局部减薄直至网丝断裂，破坏筛分功能 | 锅炉底渣或给煤粒度超标；局部出现漏渣、跑块现象；通风阻力异常下降 | [物理]筛网丝径磨损减薄量>原壁厚的30%（适用：常规给煤流化床工况，置信：经验值）；[状态量]给煤粒度>8mm比例升高（适用：设计煤种筛分，置信：经验值） | [离线]停炉检测卡尺测厚；[离线]给煤/底渣筛分取样化验 | 关键判据：给煤粒度超标且伴随局部漏渣。鉴别要点：与整体筛网老化堵塞区分，若通风阻力下降且局部跑大块为破损；若通风阻力上升且粒度偏细为堵塞 | 根本处理：更换受损筛网片区，重新紧固；临时处理：停机对小面积破洞进行补焊或临时封堵隔离 | 选用耐磨合金材料筛网；定期检查筛网磨损情况；控制入炉煤物料流速 | 筛网堵塞：区分要点为堵塞表现为通风阻力显著上升且不漏渣，破损表现为阻力下降且漏渣跑块 | 钳工2名、焊工1名；工时8h（置信：经验值） | 电焊机、卡尺、切割机、扳手（置信：经验值） | 耐磨合金筛网备件、焊条（置信：经验值） | 停炉检修需办理工作票，确认炉内温度降至安全范围方可进入（DL/T 869-2012，置信：标准值） | 筛网表面无毛刺、无明显变形，网孔尺寸符合设计图纸公差要求（GB/T 17495，置信：标准值） |
| 筛网堵塞 | 堵塞 | 机械；环境 | 一般 | 煤粉水分过高或粘性物质增加，导致细颗粒附着在筛网上，造成有效通风面积减小 | 给煤量下降；通风阻力显著增大；系统风压异常升高；筛网表面可见明显附着物 | [物理]筛网前后压差>设计值的1.5倍（适用：额定负荷工况，置信：经验值）；[状态量]有效通流面积减少>20%（适用：高水分煤种，置信：经验值） | [在线]差压变送器；[离线]停机内部目视检查 | 关键判据：筛网前后压差持续升高且给煤量下降。鉴别要点：与煤质突变流化不良区分，若压差缓慢上升且停机检查有附着物为堵塞；若压差突变为流化故障 | 根本处理：停机清理筛网附着物，优化给煤煤质；临时处理：加强吹扫或人工振打疏通 | 严格控制入炉煤水分；增设防堵清理装置；定期停机清理 | 筛网磨损：区分要点为堵塞导致压差升高，磨损导致压差降低 | 检修工2名；工时4h（置信：经验值） | 高压水枪、清灰工具、照明灯（置信：经验值） | 清洗剂、防护用品（置信：经验值） | 清理作业时防止人员高空坠落，进入受限空间需通风检测（DL/T 869-2012，置信：标准值） | 筛网表面清洁无附着物，通风截面恢复100%，压差恢复至正常设计范围（置信：经验值） |
| 筛网结构变形 | 变形；松动 | 机械；热 | 严重 | 长期高温环境或交变应力导致筛网骨架刚度下降，或安装紧固件松动，引发结构翘曲变形 | 筛网出现明显凹凸变形；局部连接处脱开；筛分效率急剧下降；可能出现异常摩擦异响 | [物理]筛网平面度偏差>5mm/m（适用：工作温度<300℃，置信：经验值）；[物理]紧固螺栓力矩下降>15%（适用：常规震动工况，置信：经验值） | [离线]停炉内部目视检查；[离线]塞尺与平尺测量；[离线]力矩扳手检测 | 关键判据：局部变形量超标伴随紧固件松动。鉴别要点：与局部受热膨胀卡死区分，冷态下变形未恢复为永久变形，恢复则为热膨胀 | 根本处理：拆除变形筛网并更换新件，按标准力矩紧固；临时处理：对轻微变形处进行机械矫正加固 | 优化材质耐高温性能；规范安装工艺确保膨胀间隙；定期检查紧固状态 | 筛网断裂：区分要点为变形主要表现为几何形状改变和松动异响，断裂表现为完全断开和漏渣 | 钳工3名；工时12h（置信：经验值） | 力矩扳手、平尺、塞尺、千斤顶（置信：经验值） | 筛网组件、高强度螺栓（置信：经验值） | 紧固件作业防止用力过猛导致人员失衡，高温区域作业需穿防护服（DL/T 869-2012，置信：标准值） | 筛网安装平整牢固，平面度误差<2mm/m，膨胀间隙符合图纸要求（GB/T 17495，置信：标准值） |