# 进度报告: power - phase4_thermal_boiler_管屏固定板_faults
> 时间: 2026-06-30 15:34:31

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 管屏固定板磨损 | 磨损 | 机械 | 一般 | 管屏固定板长期承受高速含尘烟气的横向冲刷，导致表面材料逐渐减薄，强度下降 | 固定板厚度明显减薄；表面出现冲刷坑洼或沟槽 | [几何]固定板剩余厚度<设计值的60%（适用：高灰分烟气工况） | [离线]超声波测厚仪；[离线]游标卡尺 | 若固定板减薄且位于烟气流向迎风面→冲刷磨损；若无明显减薄但存在脆化→高温蠕变或材质劣化 | 根本处理：更换磨损严重的固定板；临时处理：对轻微磨损处进行堆焊补强并打磨光滑 | 优化燃烧控制减少飞灰含量；在易磨损部位加装防磨瓦或喷涂防磨涂层 | 高温蠕变或材质劣化 | 钳工2名、焊工1名；工时4-6h（经验值） | 角磨机、电焊机、超声波测厚仪、打磨片（经验值） | 同材质钢板、焊条、防磨涂层材料（经验值） | 严格执行有限空间作业审批；佩戴防尘口罩和护目镜；动火作业需办理动火证（标准值，GB/T 3608-2008） | 固定板厚度恢复至设计值；焊缝表面无裂纹、气孔等缺陷（标准值，DL/T 869-2021） |
| 固定板焊缝开裂 | 断裂 | 机械；热 | 严重 | 由于管屏与固定板之间存在热膨胀差异，导致焊缝承受反复的交变应力，最终引发疲劳断裂 | 固定板与管屏连接处焊缝出现裂纹；严重时固定板脱落 | [状态]裂纹长度>5mm（适用：宏观检查） | [离线]目视检查；[离线]磁粉探伤；[离线]渗透探伤 | 若裂纹位于焊缝热影响区且走向不规则→热疲劳开裂；若母材存在线性缺陷→原材料裂纹 | 根本处理：清除旧焊缝，重新预热并焊接；临时处理：使用夹具临时固定，限制运行负荷 | 优化启停机曲线以减少热应力；定期检查焊缝状态 | 原材料裂纹 | 焊工2名、检验员1名；工时6-8h（经验值） | 角磨机、气刨工具、磁粉探伤仪、焊接设备（经验值） | 焊丝、焊条、角磨片（经验值） | 高处作业需系安全带；注意周围管壁温度防止烫伤；焊接作业注意防火（标准值，GB/T 3608-2008） | 焊缝表面经探伤检测无裂纹；焊缝成型符合工艺要求（标准值，DL/T 869-2021） |
| 固定板高温氧化腐蚀 | 腐蚀 | 化学；热 | 一般 | 固定板金属表面在高温烟气环境下与氧化性介质发生化学反应，生成氧化皮导致材料剥落和减薄 | 表面覆盖疏松的氧化层；氧化皮剥落后基体粗糙 | [化学]氧化层厚度>0.5mm（适用：高温氧化环境） | [离线]目视检查；[离线]金相显微镜 | 若表面产物主要为红褐色氧化物→高温氧化；若产物为酸性且伴有坑蚀→低温酸腐蚀 | 根本处理：更换腐蚀超标的固定板；临时处理：清除氧化皮并刷涂耐高温防锈漆 | 控制烟气含氧量；选用耐高温抗氧化合金材料 | 低温酸腐蚀 | 钳工1名、表面处理工1名；工时4h（经验值） | 钢丝刷、砂轮机、测厚仪（经验值） | 耐高温防锈漆、新固定板备件（经验值） | 清理氧化层时佩戴防尘口罩；防止高温烫伤（标准值，GB/T 11651-2008） | 表面清理干净无残留氧化皮；涂层均匀无漏涂（标准值，DL/T 5072-2007） |