# 进度报告: power - phase4_thermal_boiler_紧急事故放水电动阀_faults
> 时间: 2026-06-30 14:39:09

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀门密封面吹损泄漏 | 磨损 | 机械 | 严重 | 高温高压汽水混合物长期高速冲刷密封面，导致材料流失产生线状沟槽，阀门无法严密截断介质 | 锅炉点火或事故放水时该管路有持续汽流声；停炉后汽包水位下降过快或无法保压 | [物理]阀门密封面泄漏量>额定流量的0.5%（适用：额定工况，置信：经验值）；[物理]阀后管壁温度异常升高>20℃（适用：阀门关闭状态，置信：经验值） | [在线]阀后管壁温度热电偶；[离线]超声波测厚仪；[离线]着色探伤（PT） | 关键判据：阀门关闭后阀后温度异常升高且有汽流声。鉴别要点：需与阀门内部件脱落卡涩区分，若阀后温度缓慢上升且伴随管道振动，多为内部件脱落；若温度持续稳定偏高且表面探伤有明显沟槽，判定为密封面吹损 | 根本处理：打磨或堆焊修复密封面后重新车削研磨；临时处理：利用手动强制关紧力矩暂封，若泄漏严重须立即停机处理 | 优化管道设计降低阀门前后压降；定期进行阀门解体检查和密封面硬度复测 | 阀门内部件脱落卡涩：脱落卡涩多伴随阀杆动作不到位及开启时的机械撞击异响 | 钳工2名、焊工1名；工时16-24h（经验值） | 便携式角磨机、直流氩弧焊机、专用阀门研磨机（经验值） | 钴基司太立合金焊丝、密封圈组件（经验值） | 严格执行DL/T 869-2012《火力发电厂焊接技术规程》中高温高压管道焊接与热处理安全规定（标准值） | 阀门密封面着色探伤（PT）无裂纹及线性缺陷；1.25倍工作压力水压试验保压5分钟无渗漏（标准值） |
| 填料/法兰接口泄漏 | 泄漏 | 机械 | 一般 | 长期高温交变运行导致石墨填料失去弹性老化，或法兰垫片疲劳、螺栓预紧力松弛致使密封比压下降 | 阀门填料函处或法兰接合面有汽水外漏、冒汽现象；阀杆周围可见明显盐垢或水渍结晶 | [物理]填料函外壁温度>80℃（适用：环境温度40℃，置信：经验值）；[物理]法兰间隙泄漏量>10mL/min（适用：阀门运行状态，置信：经验值） | [在线]红外热像仪；[离线]目视检查；[带电]可燃气体/蒸汽检测仪 | 关键判据：法兰外侧或填料处可见汽水泄漏及盐渍结晶。鉴别要点：需与阀体砂眼渗漏区分，若泄漏源呈点状弥散分布且位于阀体非结合面铸造区，判定为砂眼渗漏；若沿法兰间隙或填料压盖处呈环形溢出，判定为接口泄漏 | 根本处理：更换石墨或金属缠绕垫片，重新按力矩对称紧固螺栓；临时处理：采用专用管卡和密封胶进行带压堵漏 | 规范安装时螺栓预紧力矩；定期检查填料老化情况并及时压紧或更换 | 阀体砂眼渗漏：砂眼渗漏发生部位在阀体本体中段而非法兰或填料压盖接合面处 | 检修管工1名；工时4-6h（经验值） | 力矩扳手、带压堵漏工具包、防爆照明灯（经验值） | 高温石墨填料环、金属缠绕垫片、螺栓防咬合剂（经验值） | 高温区域作业需穿戴防烫服及防护面罩；带压堵漏作业需严格遵循厂家操作规程防止压力伤人（经验值） | 法兰间隙使用塞尺检查四周均匀且<0.05mm；冷态紧固后按1.5倍设计压力进行打压试验无泄漏（经验值） |
| 阀芯脱落或阀杆断裂 | 断裂 | 机械 | 危急 | 阀杆长期受交变热应力与拉伸疲劳作用导致变截面处断裂，或阀杆与阀芯连接销钉剪切断裂，致使阀芯与执行机构脱离 | 电动执行机构动作时空转且力矩极小，无介质截断效果；DCS阀位反馈有变化但实际流量不变 | [状态量]电动执行机构开关全行程电流/力矩<额定值的30%（适用：阀门动作时，置信：经验值）；[状态量]阀杆位移与阀后流量变化不匹配（适用：开关过程，置信：经验值） | [在线]电动执行机构力矩/电流监测模块；[在线]DCS阀位与流量趋势比对 | 关键判据：执行机构电机转动但阀后流量无变化且力矩极小。鉴别要点：需与阀门内部严重卡涩区分，若执行机构电机堵转且电流/力矩超限报警，判定为卡涩；若电机运转轻快且力矩极小，判定为阀杆断裂或阀芯脱落 | 根本处理：解体阀门，更换断裂的阀杆或损坏的连接部件，重新组装调试；临时处理：无，须立即停机处理 | 定期校验电动执行机构行程与力矩极限开关；大修时对阀杆进行表面无损探伤（MT/PT） | 阀门内部严重卡涩：卡涩发生时执行机构电机堵转，运行电流及输出力矩会急剧上升并触发过载保护报警 | 钳工2名、起重工1名；工时12-16h（经验值） | 阀门专用解体工具、重型葫芦、磁粉探伤仪（MT）（经验值） | 阀杆及阀芯组件总成、连接销钉、锁紧螺母（经验值） | 吊装重型阀门前需检查起重索具，严格遵守DL/T 869-2012中关于承压部件拆装的安全规定（标准值） | 阀门组装后开关动作灵活无卡涩；行程开关动作与全开/全关机械极限位置匹配，密封面严密不漏（经验值） |