# 进度报告: power - phase4_thermal_boiler_紧急停炉按钮_faults
> 时间: 2026-07-01 16:11:39

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 紧急停炉按钮触点老化失效 | 老化 | 电气；控制 | 严重 | 按钮内部金属触点因长期处于高温环境及受频繁操作影响，表面产生氧化层或弹片金属疲劳，导致按下按钮时触点无法正常闭合或接触电阻过大，控制信号无法切断主回路 | DCS系统无停炉信号反馈；按下按钮时手感异常（无阻力或无清脆弹片声音）；操作台按钮外观变色；万用表测两端电压异常 | [电气]触点接触电阻>0.5Ω（适用：操作回路，置信：经验值）；[电气]控制回路绝缘电阻>1MΩ（适用：500V兆欧表测试，GB 50150-2016，置信：标准值） | [离线]万用表通断测试；[离线]500V兆欧表；[带电]DCS操作事件记录与信号反馈对比 | 关键判据：万用表测触点电阻>0.5Ω且DCS无反馈。鉴别要点：与DCS系统卡件故障区分，若短接按钮端子后DCS有信号输入，则为按钮本体故障；若短接后仍无信号，则为线路或DCS卡件故障 | 根本处理：切断控制柜电源，拆卸损坏按钮，按原型号更换新按钮并压接牢固端子；临时处理：在确认触点未彻底熔断且需紧急停机时，由两人配合在DCS操作画面手动拍下MFT（主燃料跳闸），或直接拉动相应电气开关 | 定期校验测试按钮动作可靠性；选用适应高温环境的工业级高寿命按钮；将按钮纳入定期巡检及预防性维护计划 | DCS卡件故障：短接按钮端子可触发DCS信号，排除按钮本体问题，指向线路或卡件 | 电气维护工2名；工时2-3h（经验值） | 万用表、500V兆欧表、绝缘螺丝刀、压线钳、剥线钳（经验值） | 同型号工业级紧急停炉按钮、绝缘接线端子、导线（经验值） | 检修前必须办理电气第二种工作票；停运相关控制回路电源并验电挂牌，防止带电作业及误触发导致系统非停（DL/T 737-2010，标准值） | 按钮动作灵活无卡涩；常开/常闭触点通断逻辑正确；接线端子牢固无松动；整体绝缘电阻测试满足>1MΩ要求（GB 50150-2016，标准值） |