# 进度报告: power - phase4_thermal_boiler_给水分配管_faults
> 时间: 2026-06-29 10:33:17

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 给水分配管腐蚀减薄 | 腐蚀 | 化学；机械 | 严重 | 给水中含有溶解氧或pH值偏低，在高温高压工况下引发管壁内表面电化学腐蚀，导致管壁整体减薄，承压能力下降 | 管壁测厚数据异常偏薄；给水含铁量上升；严重时管壁表面出现凹坑；运行中可能伴随轻微泄漏异响 | [化学]给水溶氧>15μg/L（适用：超临界机组，GB/T 12145-2016 表1，置信：标准值）；[化学]给水pH值(25℃)<9.2（适用：全挥发处理工况，GB/T 12145-2016 表1，置信：标准值）；[物理]管壁减薄量>10%设计厚度（置信：经验值） | [在线]给水在线化学仪表(溶氧表、pH表)；[离线]超声波测厚仪；[离线]管壁内窥镜 | 关键判据：给水溶氧超标或pH值低，结合超声波测厚发现管壁减薄超10%。鉴别要点：与给水分配管磨损区分，腐蚀减薄通常伴有水质化验异常(溶氧/pH值偏离)，且内表面多呈现凹坑或溃疡状；磨损减薄水质正常，减薄多位于弯头外侧或流速突变处 | 根本处理：更换减薄超标的管段，重新焊接并进行热处理；临时处理：无，须立即停机处理 | 严格执行凝结水和给水系统除氧及加药操作；定期对给水分配管进行超声波测厚检查；加强给水水质在线监督 | 给水分配管磨损减薄：磨损减薄水质化验正常，且减薄部位集中在弯头正对冲刷处，无溃疡状腐蚀坑 | 钳工2名、焊工2名；工时16-24h（经验值） | 超声波测厚仪、光谱仪、电焊机、坡口机（经验值） | 同材质给水管段、氩弧焊丝（经验值） | 高温高压管道焊接与更换需办理热力机械工作票，严格遵循DL/T 869-2012《火力发电厂焊接技术规程》（标准值） | 焊缝100%无损探伤合格；管壁厚度恢复至设计值；水压试验无渗漏，符合DL/T 869-2012要求（标准值） |
| 给水分配管焊口泄漏 | 泄漏；裂纹 | 机械 | 危急 | 管道焊接接头存在原始夹渣、未焊透等缺陷，或因启停机交变热应力产生疲劳裂纹，导致高压给水泄漏 | 给水系统补水量异常增加；炉膛或烟道内有蒸汽冒出；泄漏点附近有明显喷汽声；机组负压波动 | [物理]给水流量与主蒸汽流量差值>额定流量3%（适用：额定工况，置信：经验值）；[物理]管壁温度骤降（适用：泄漏点附近，置信：经验值） | [在线]给水流量变送器；[在线]主蒸汽流量变送器；[在线]声发射泄漏监测仪；[离线]红外热像仪 | 关键判据：给水流量大于主蒸汽流量且差额持续扩大，结合现场异响和热像仪温度异常。鉴别要点：与省煤器管泄漏区分，给水分配管泄漏异响位于炉膛外部或给水管道区域，且泄漏初期省煤器进出口压差无显著变化 | 根本处理：泄压降温后割除缺陷焊口重新焊接，探伤合格后恢复；临时处理：无，须立即停机处理 | 提高管道焊接工艺质量，安装后严格进行100%无损探伤；优化启停机曲线，降低管道热应力交变幅度 | 省煤器管泄漏：省煤器处泄漏会导致省煤器进出口压差变大，且异响位置多在尾部烟道下部 | 钳工2名、高压焊工2名；工时12-16h（经验值） | 红外热像仪、听音棒、电焊机、射线探伤仪（经验值） | 同规格管材、匹配焊材、探伤底片（经验值） | 泄漏排查与焊接作业前必须确认管道内无残余压力和积水；进入炉膛或烟道作业前必须强制通风并检测氧含量，使用防爆照明；高处作业需系好安全带，遵循DL/T 869-2012及GB 30871-2014（标准值） | 焊缝外观及尺寸符合图纸要求；100%射线或超声探伤(RT/UT)达到Ⅱ级及以上合格标准（经验值） |
| 给水分配管堵塞 | 堵塞 | 机械 | 严重 | 给水中的氧化铁杂质或水垢沉积在分配管内部节流孔或弯头处，导致流通面积减小，给水流量分配不均，引起局部受热面超温 | 分配管前后压差异常增大；锅炉各屏出口汽温偏差大；严重时给水流量显示偏低或波动 | [物理]分配管进出口压差>设计值150%（适用：额定负荷，置信：经验值）；[热]同层水冷壁壁温偏差>30℃（适用：额定工况，置信：经验值） | [在线]差压变送器；[在线]壁温测量装置；[离线]流量计 | 关键判据：分配管压差高且伴随水冷壁壁温分布不均。鉴别要点：与给水泵出力不足区分，若给水泵出口压力正常而分配管后压力低，确认为分配管堵塞；若泵出口压力低，则为泵故障 | 根本处理：停机隔离系统，拆卸分配管清理杂物或更换堵塞管段；临时处理：无，须停机处理 | 加强给水品质监督，严格控制含铁量；检修期间对分配管进行反冲洗或内窥镜检查 | 给水滤网堵塞：滤网堵塞会导致整个给水系统压力普遍下降，而分配管堵塞主要体现为局部压差增大和流量分配不均 | 钳工2名、焊工1名；工时8-12h（经验值） | 内窥镜、高压水清洗机、扳手套装（经验值） | 密封垫片、清洗剂（经验值） | 检修前必须严格执行系统隔离和泄压措施，挂牌上锁；进入受限空间或容器内部作业需遵循DL/T 869-2012及厂区HSE规定（标准值） | 管道内部清洁无异物；通球试验或流量试验合格，压差恢复至设计范围内（经验值） |