# 进度报告: power - phase4_thermal_boiler_给水分配管_faults
> 时间: 2026-06-30 16:14:22

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 给水分配管振动异常 | 异常振动；松动 | 机械 | 严重 | 给水分配管内流体激振、两相流喘振或管束支吊架松动，导致管系固有频率与激振频率重合引发共振及机械疲劳 | 管道系统明显振颤；分配管及相连省煤器集箱伴随水击异响；支吊架焊缝处可见开裂 | [物理]振动速度>7.1mm/s（适用：管道刚性支撑处；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]振动位移>50μm（置信：经验值） | [在线]管道振动加速度传感器；[离线]测振仪；[离线]频谱分析仪 | ①关键判据：振动主频与管系固有频率重合且振动速度>7.1mm/s。②鉴别要点：需与给水泵本体机械振动传递区分，若提升管口振动幅值最大且呈流体激振频率特征，属分配管内两相流喘振；若泵壳振动同步且沿管系呈梯度衰减，则为泵体源振动 | 根本处理：优化管系支吊架布置以改变固有频率，消除共振；临时处理：在振幅最大节点增设临时限位或阻尼块 | 优化给水流量分配消除两相流；定期检查支吊架受力状态与焊缝；停机时重点排查管道内积气与积垢 | 给水泵本体振动：区分要点为泵壳振动烈度是否超标及主频是否为叶片通过频率 | 钳工2名、管工1名；工时8-10h（经验值） | 测振仪、频谱分析仪、电焊机、临时支撑件（经验值） | 管道支吊架总成、减振阻尼器、型钢（经验值） | 高温区域作业需防烫伤，动火作业需办票并清理周围可燃物（DL/T 869-2012，标准值） | 管道振动速度≤3.5mm/s，支吊架牢固无异常受力（ISO 10816-3:2009，标准值） |
| 给水分配管内壁氧腐蚀 | 腐蚀；结垢 | 化学；机械 | 严重 | 给水溶氧超标或pH值偏低，在分配管内壁及焊缝死角处引发电化学腐蚀，生成氧化铁垢并导致管壁逐渐减薄 | 给水铁含量超标；停炉检查时分配管内壁可见点蚀坑或溃疡状腐蚀；运行中给水压差轻微增大 | [化学]给水溶氧>7μg/L（适用：超临界机组；GB/T 12145-2016 表1，置信：标准值）；[化学]给水铁离子>5μg/L（适用：凝结水精处理后；GB/T 12145-2016，置信：标准值） | [在线]给水溶氧在线分析仪；[在线]水汽集中取样分析装置；[离线]超声波测厚仪 | ①关键判据：给水铁离子持续>5μg/L且溶氧>7μg/L。②鉴别要点：需与省煤器管束腐蚀区分，若割管检查发现分配管入口段底部点蚀密集，且省煤器管段较轻，则为分配管流速死区积聚氧腐蚀；若省煤器区域普遍减薄，则为整体水质恶化 | 根本处理：更换严重减薄的分配管段，化学清洗管系；临时处理：加强给水加氨调高pH值及联胺除氧 | 严格执行水化学监督；确保除氧器正常运行；停炉期间充氮保养或采用成膜胺防腐 | 省煤器管氧腐蚀：区分要点为腐蚀部位是否集中在流速死区及压差变化特征 | 焊工2名、化学清洗工3名；工时3-5天（经验值） | 超声波测厚仪、射线探伤仪、高压水洗机、焊接工具（经验值） | 同材质给水分配管段、氩弧焊丝、化学清洗药剂（经验值） | 容器及管道内部化学清洗需排空有毒有害气体，动火需测爆合格（DL/T 869-2012，标准值） | 更换管段焊缝无损探伤100%合格，给水水质指标连续24h达标（GB/T 12145-2016，标准值） |
| 给水分配管支管断裂泄漏 | 断裂；泄漏 | 机械 | 危急 | 长期热疲劳交变应力或管材缺陷，导致分配管与集箱连接焊缝处萌生裂纹并扩展，最终穿透管壁引发高压给水泄漏 | 高压给水大量外泄，炉膛或烟道内发出刺耳泄压嘶叫声；机组补水量骤增；局部管壁伴生热应力变形 | [物理]给水母管补水量>10t/h（适用：正常运行工况；置信：经验值）；[状态量]炉膛负压急剧变正压（置信：经验值） | [在线]给水流量差监测系统；[在线]炉膛压力变送器；[离线]声发射泄漏监测仪 | ①关键判据：给水母管流量差骤增且炉膛负压突变为正压。②鉴别要点：需与省煤器管束爆管区分，若泄漏点位于烟道底部或外置分配管区域且伴随明显机械撕裂声，多为分配管断裂；若引风机电流大幅增加且排烟温度骤降，多为省煤器内部爆管 | 根本处理：紧急停炉降温，泄压放水后对断裂管段进行割除更换并重新施焊；临时处理：无，须立即停机处理 | 优化管系柔性设计减小热应力；定期对高应力集中区焊缝进行无损探伤；启停阶段严格控制温升率 | 省煤器爆管：区分要点为泄漏声源位置、排烟温度下降幅度及引风机电流变化（DL/T 939-2005，经验值） | 高压焊工2名、钳工2名；工时24-48h（经验值） | 射线探伤仪、坡口机、氩弧焊机、热处理设备（经验值） | 同规格管材、合金焊丝、氩气、无损检测耗材（经验值） | 泄压至零压且温度<50℃方可进入炉膛，受限空间作业需强制通风（DL/T 869-2012，标准值） | 焊缝100%射线或超声探伤符合NB/T 47013-2015 II级合格，水压试验无渗漏（标准值） |