# 进度报告: power - phase4_thermal_boiler_给水止回阀_faults
> 时间: 2026-06-30 17:16:39

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀门内漏及密封面持久损伤 | 泄漏 | 机械；化学 | 严重 | 高温高压给水长期冲刷导致阀瓣与阀座密封面材料疲劳；系统启停交变热应力致使密封面产生热疲劳微裂纹；高温给水化学特性引发局部汽水腐蚀，多因素耦合导致整体关闭不严。 | 锅炉给水系统在停泵或倒流工况下发生介质倒流；泵停运期间管道产生异常振动和水击声；给水母管压力在停泵阶段下降速率异常。 | [物理]给水母管压降速率>0.5MPa/min（适用：给水泵停运阶段，置信：经验值）；[状态量]阀门密封面磨损深度>0.2mm（适用：解体大修测量，置信：经验值）；[化学]给水溶解氧>7μg/L（适用：机组正常运行工况，置信：经验值） | [在线]给水母管压力变送器；[在线]给水流量监测系统；[离线]超声波测厚仪；[离线]着色探伤（PT） | 关键判据：给水泵停运时母管压降速率>0.5MPa/min且流量存在反向趋势。鉴别要点：需与给水泵出口阀泄漏区分，若关闭给水止回阀后的手动隔离阀，压降速率显著减缓，则判定为止回阀内漏；若压降不变，则为泵体或泵出口阀泄漏。 | 根本处理：切出止回阀并泄压至零，拆卸阀盖抽出阀芯组件，对受损的阀瓣和阀座密封面进行车削和研磨，恢复密封比压，进行打压测试；临时处理：无，须立即停泵并关闭手动隔离阀处理。 | 定期进行给水水质化验防止结垢腐蚀；利用检修期对密封面进行无损探伤；优化给水泵启停逻辑，减缓水力冲击。 | 给水调节阀内漏：给水泵运行期间流量平衡异常，需通过隔离法分段测试压降以区分泄漏源。 | 钳工2名、管工1名；工时8-12h（置信：经验值） | 专用阀门研磨工具、扭矩扳手、超声波测厚仪、着色探伤剂（置信：经验值） | 阀瓣备件、阀座备件、耐高温高压石墨垫片、研磨砂（置信：经验值） | 检修前必须关闭上下游隔离阀并开启泄压阀，确认表压为零且温度降至安全范围方可作业（DL/T 869-2012，置信：标准值） | 阀门组装后进行1.5倍额定工作压力的水压试验，保压5分钟无可见渗漏；密封面着色探伤无裂纹（GB/T 13927-2017，置信：标准值） |
| 阀体及连接件外漏 | 泄漏 | 机械；热 | 危急 | 长期承受高温高压及系统启停热交变应力，阀体中法兰或连接管座部位发生蠕变与热疲劳；密封垫片老化失效，引发系统级外部介质喷漏。 | 阀体与管道连接处或中法兰部位有给水汽化后的白雾或水滴外泄；保温层局部浸润脱落；现场高湿度及异常汽水嘶鸣声。 | [物理]阀体中法兰密封面平面度<0.05mm/m（适用：检修研磨复装阶段，置信：经验值）；[状态量]法兰外表面可测蒸汽泄漏量（适用：机组运行阶段，置信：经验值）；[热]螺栓紧固力矩损失率>15%（适用：高温长期运行后，置信：经验值） | [在线]现场巡检目视检查及声学测漏仪；[离线]红外热像仪；[离线]超声波泄漏检测仪 | 关键判据：法兰接合面或阀体砂眼处伴随热成像异常高温区及持续声发射异常信号。鉴别要点：需与管道保温层内部积水受热蒸发区分，若剥除保温层后存在明显水迹且系统内压力波动时泄漏量变化，则为真实外漏。 | 根本处理：系统隔离泄压降温，拆卸法兰螺栓，更换老化石墨垫片，检查法兰面平整度并重新按规定力矩对角紧固；临时处理：在确保安全前提下，采用带压堵漏技术注入专用密封剂进行封堵。 | 规范安装施工时的螺栓预紧力；定期检查和复紧高温部位法兰螺栓；选用抗蠕变性能好的金属环垫或缠绕垫片。 | 安全阀排汽泄漏：安全阀排汽口有白雾，需通过检查泄漏声源位置及保温层浸润部位进行区分。 | 高压焊工1名、钳工2名；工时10-16h（置信：经验值） | 专用法兰液压扳手、带压堵漏工具包、红外热像仪（置信：经验值） | 高强度合金螺栓、螺母、金属石墨缠绕垫片、带压堵漏密封胶（置信：经验值） | 高温高压给水泄漏极易导致严重烫伤，操作人员必须穿戴防烫服和防护面罩；带压堵漏作业需严格评估管壁剩余厚度（DL/T 869-2012，置信：标准值） | 法兰密封点在额定工况下零泄漏；所有连接螺栓紧固力矩符合厂家设计图纸要求且无明显应力松弛（GB/T 13927-2017，置信：标准值） |