# 进度报告: power - phase4_thermal_boiler_耐火材料（炉墙内衬）_faults
> 时间: 2026-05-27 10:50:14

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|------------|------------|------------------|------------|----------------|----------------|------------|------------|------------|------------|
| 耐火内衬磨损/侵蚀减薄 | 热;机械 | 一般 | 高温烟气携带飞灰颗粒长期冲刷内衬表面，或熔渣化学侵蚀，使耐火材料厚度逐渐减薄，隔热能力下降。 | 炉墙外壁局部温度升高；停炉检查内衬表面凹凸不平、局部坑蚀；内衬厚度低于设计值。 | [状态量]耐火内衬残余厚度＜设计厚度的60%（置信：经验值）<br>[物理]炉墙外壁温度＞50℃（适用：环境温度25℃；DL/T 934-2005，置信：标准值） | [离线]停炉后超声波测厚仪检测<br>[在线]红外热成像仪扫描外壁热点 | 局部外壁超温 + 内衬表面坑蚀且厚度不均 → 冲刷磨损；整体光滑减薄 → 化学侵蚀。鉴别于保温层失效：保温层进水或松散通常导致大面积超温，手摸或测含水率可区分。 | [经验级]根本处理：清除磨损区域旧耐火材料，重新焊接爪钉并支模浇注同材质耐火浇注料；临时处理：对浅表磨损区涂刷高温耐磨涂料或涂抹修补料。 | 控制燃煤灰分，优化燃烧器火焰避免偏心冲刷炉墙；定期停炉测量厚度。 | 保温层失效（保温棉吸湿或塌陷）：外壁大面积均匀超温，无内衬坑蚀。 |
| 耐火砖/浇注料开裂与剥落 | 热;机械 | 严重 | 频繁启停导致急冷急热（热震），或膨胀缝设置不当、锚固件约束过强，使材料内部热应力超过强度，产生裂纹并剥落。 | 停炉可见贯穿性裂纹、网状龟裂、表面剥落碎片；外壁局部超温；严重时听到碎块掉落声响。 | [状态量]裂纹宽度＞3mm 或裂缝长度＞砖长的1/3（置信：经验值）<br>[物理]剥落面积＞0.1m²（置信：经验值） | [离线]目视检查、敲击听音判断空鼓<br>[在线]炉墙振动传感器（异常振动） | 开裂剥落常伴尖锐边缘的剥落块，多发于膨胀缝周边；鼓包则为连续凸出、表面可无裂纹。若伴随水冷壁泄漏的蒸汽吹扫声，需区分由泄漏冲刷导致的冲蚀剥落（查水冷壁管状况）。 | [经验级]根本处理：切割清除开裂区域≥200mm范围，恢复锚固件，重新浇注或砌筑；临时处理：小面积剥落可用高温粘结剂粘贴耐火纤维模块临时覆盖。 | 规范烘炉曲线，避免急冷急热；保证膨胀缝清洁并填入陶瓷纤维毯，防止异物卡塞。 | 水冷壁爆管冲刷剥落：有漏水、蒸汽啸叫声，对应水冷壁管泄漏。 |
| 炉墙鼓包、变形 | 结构失效;热 | 严重 | 内衬向火侧耐火材料因热膨胀受限或内外层炉墙膨胀差过大，导致向炉膛侧凸起，严重时挤压受热面管排。 | 炉内可见墙面局部凸出，表面砖缝错位；可能导致附近水冷壁管磨损变形；外壁一般无明显超温。 | [状态量]凸出高度＞50mm（适用：大容量锅炉炉墙）（置信：经验值） | [离线]停炉后拉钢丝线测量平整度<br>[在线]管内窥镜观察 | 鼓包是逐步发展的渐进变形；砌筑初期偏斜不会增长。用内窥镜发现凸出且错缝有发展趋势→热膨胀鼓包。需排除水冷壁管排弯曲引起的错觉，测量管排平整度区分。 | [经验级]根本处理：拆除鼓包区域炉墙，修复膨胀缝或增设多层拉固砖结构，重新砌筑；临时处理：若不挤压管子可暂缓处理，加强监视、缩短检查周期。 | 设计正确设置膨胀缝及不锈钢拉钩；砌筑时用塞尺检查膨胀缝大小并确保清洁。 | 水冷壁管排弯曲变形：炉墙凸起是墙体鼓包，管子弯曲是金属变形，可通过管壁测厚或外观区分。 |
| 锚固件烧损或松脱导致内衬塌落 | 机械;热 | 危急 | 炉墙锚固钉/托砖架长期高温氧化、蠕变，或焊接处疲劳断裂，导致大片耐火材料失去支撑而坍塌。 | 大面积内衬脱落，可能砸伤下方受热面或堵塞灰斗；对应区域外壁急剧超温甚至烧红；运行中听到巨大坠落声。 | [状态量]锚固件截面烧损率＞30% 或焊接长度不足设计50%（置信：经验值） | [离线]停炉后检查锚固件腐蚀、焊接点着色探伤<br>[在线]红外扫描发现大面积温度异常＞100℃ | 大面积整体塌落，边缘可见断裂的金属锚固钉→锚固件失效；单纯剥落是小块表面碎落，锚固件完好。外壁急剧超温伴响声需紧急停炉检查，与保温大面积脱落鉴别：保温脱落外壳塌陷但内部温度变化较缓，锚固件失效则外壁温度瞬时飙升。 | [经验级]根本处理：清除脱落区残料，补焊同材质耐热钢锚固件，重新浇注耐火料并养护烘炉；临时处理：无，须立即停机处理（停机后可外部临时隔热包扎防止炉外结构损伤）。 | 定期大修检查锚固件氧化及焊缝；使用耐热不锈钢材质（如1Cr18Ni9Ti），并采用防旋转设计。 | 大面积浇注料脱皮（与锚固件结合不良）：脱皮浅层剥落未涉及金属件，锚固件仍嵌在原位。 |
| 炉墙外壁超温（整体隔热性能劣化） | 热 | 一般 | 长期运行后保温层材料（如硅酸铝纤维毯）受压缩变薄、吸潮或烧结，导热系数增大，导致外壁温度超标。 | 炉墙外壁红外测温呈大面积温度偏高；触摸烫手；可能引起周围钢架热变形。 | [物理]外壁温度＞50℃（适用：环境温度25℃；DL/T 934-2005，置信：标准值） | [在线]红外热成像仪日常巡视<br>[离线]点温计对比检查 | 整体呈大面积均匀超温，无局部热点→保温性能劣化。鉴别外界辐射干扰：测量时用挡板屏蔽太阳或相邻高温设备，若遮挡后温度明显下降则为外界影响。可取样测试保温材料密度或导热系数。 | [经验级]根本处理：拆除金属护板，更换或补充保温材料，恢复护板密封；临时处理：对不影响安全的区域暂贴附加保温层或加强通风散热。 | 施工防止保温受潮，保证金属护板密封防水；定期检查护板完整性。 | 环境辐射干扰（夏季日照）：测点遮阳后温度明显下降；内衬局部破损：红外热像出现局部高温斑。 |
| 炉墙接缝处漏风、漏灰 | 结构失效;环境 | 一般 | 穿墙管、膨胀缝等密封材料（陶瓷纤维绳、石棉绳）老化烧损，或外壳钢板变形导致密封失效，烟气或飞灰外泄。 | 可见漏灰堆积，缝隙附近有烟气熏黑痕迹；负压区漏风导致氧量升高、排烟温度略增。 | [状态量]漏风量每米缝隙＞0.5%（参考锅炉漏风试验，置信：经验值） | [在线]用烟幕或卫生香靠近可疑缝隙观察飘动，氧量计趋势分析<br>[离线]停炉后灯光透光检查 | 氧量升高伴排烟温度略降→负压区漏冷风；缝隙处熏黑痕迹可直观定位。与空气预热器漏风鉴别：堵漏试验或示踪气体定位，炉墙缝隙可用烟幕法直接检出。 | [经验级]根本处理：停炉后清除旧密封，填入陶瓷纤维绳并涂抹高温密封胶，修补变形钢板；临时处理：在线用耐火胶泥或堵漏剂涂抹缝隙。 | 选用耐温≥1260℃的密封材料；热态发现漏点及时填堵；定期检查膨胀缝填充物。 | 空气预热器漏风：氧量升高明显但炉墙缝隙处无局部烟气外冒，烟幕法无法检出。 |