# 进度报告: power - phase4_thermal_boiler_耐火材料（炉墙内衬）_faults
> 时间: 2026-05-27 16:30:16

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 炉墙内衬磨损与冲蚀减薄 | 机械 | 严重 | 锅炉运行中，高温高速的烟气携带未燃尽煤粉和飞灰颗粒，持续冲刷炉墙内衬表面，导致耐火材料发生机械磨损和冲蚀，造成衬里厚度局部或大面积减薄，是CFB锅炉和煤粉炉最常见失效模式之一。 | 1. 炉墙外部护板出现高温热点；2. 排渣中可见脱落的耐火材料碎块；3. 水冷壁管因失去保护而直接暴露，导致炉管局部过热爆管；4. 炉膛负压波动。 | [物理] 耐火衬里残余厚度 < 设计厚度的30%（适用：煤粉炉/CFB锅炉炉膛密相区，置信：经验值） | [离线] 停炉后使用超声波测厚仪或深度尺进行多点测量；[在线] 红外热成像仪定期扫描炉墙外壁温度。 | 关键判据：炉墙外壁温度持续升高并超温 > 50℃ 且存在局部热点。鉴别要点：与“耐火材料热剥落”区分——磨损通常表现为大面积均匀减薄，炉内壁光滑；热剥落会导致表面形成不规则凹坑和裂纹。 | [经验级] 根本处理：停炉后对减薄区域进行清理，使用高耐磨可塑料或浇注料进行挖补或涂抹修复。临时处理：对超温区域外部进行强制通风冷却，并在下次停机时修复。 | 1. 优化燃烧工况，控制炉膛烟气流速在设计范围内；2. 在易冲蚀区域使用碳化硅质等高耐磨耐火材料；3. 控制入炉煤粒度，减少大颗粒飞灰。 | 耐火材料热剥落：区分要点为热剥落多伴随裂纹和表面爆裂坑，磨损区域则相对平滑。 |
| 耐火材料热剥落与开裂 | 热 | 严重 | 在锅炉启停或负荷剧烈波动时，耐火材料内部因温度梯度产生巨大热应力；当应力超过材料强度极限时，发生开裂并从工作衬表面呈片状或块状剥落，暴露保温层或炉壳。机理上属于热震损伤。 | 1. 炉膛内传出异常声响；2. 排渣口大量排出非正常形状的耐火材料块；3. 炉墙局部温度急剧升高，红外成像显示明显的边界清晰的低温区（剥落区）和周边高温区；4. 燃烧不稳定。 | [物理] 炉墙表面温差梯度 > 5℃/cm（置信：经验值）<br>[状态量] 耐火材料内部裂纹深度 > 10mm（适用：厚度100-200mm的工作衬，置信：经验值） | [离线] 停炉后宏观检查裂纹分布与剥落坑深度；[离线] 锤击法听声判断内部空鼓与分层；[在线] 炉膛声波泄漏监测系统。 | 关键判据：停炉后检查发现工作衬有清晰裂纹、不规则剥落坑或层裂，并伴有炉墙外壁超温。鉴别要点：与“磨损”区分——剥落物有明显棱角；与“化学侵蚀”区分——剥落面无明显的低熔点玻璃相熔融痕迹。 | [经验级] 根本处理：完全清除已松动和开裂的耐火材料，重新支模浇筑同材质浇注料，并合理设置膨胀缝。临时处理：若剥落面积小，可在运行期间通过对炉壳喷水降温临时维持，待机停炉；若大面积剥落威胁安全，须立即停炉。 | 1. 严格执行锅炉升降温曲线，控制速度 ≤ 50℃/h；2. 选用抗热震性优良的高铝质或刚玉质耐火材料；3. 设计合理的膨胀缝，填充可燃纤维毡。 | 炉墙漏风：虽然炉墙漏风也可能导致负压波动，但漏风通常发生在穿墙管、人孔门等接口处，而非大面积内衬剥落区。 |
| 炉内结渣与化学侵蚀 | 化学 | 一般 | 煤中的碱金属（钠、钾）和硫等矿物质在高温下挥发，与耐火材料中的硅铝氧化物发生化学反应，形成低熔点共熔物；液态、粘稠的熔渣附着在炉壁上，既侵蚀衬里，又逐渐堆积结焦成大块渣。 | 1. 炉膛出口烟温偏高；2. 减温水量增大；3. 炉膛排渣困难或有大块焦渣排出；4. 炉膛看火孔可见熔融状渣块；5. 炉墙外部温度偏低或异常分布。 | [化学] 燃料碱金属含量（Na₂O+K₂O）> 3.0%（适用：煤粉炉用高铝砖，置信：经验值）<br>[物理] 炉膛出口烟温 > 1000℃（适用：结渣敏感煤种，置信：经验值） | [离线] 停炉后取样进行X射线衍射（XRD）或扫描电镜（SEM）分析渣中矿物相与侵蚀层成分；[离线] 目视检查渣的厚度和分布。 | 关键判据：看火孔观察到粘稠、流动状渣附着于炉墙，渣层厚度持续增长。鉴别要点：与“热剥落”区分——结渣区域停炉后可见坚硬的、呈玻璃光泽的熔融体，而剥落后的基体表面粗糙无光泽；与“炉膛积灰”区分——积灰为疏松的粉末状，结渣为坚硬块状。 | [经验级] 根本处理：停炉后使用人工或高压水枪清除结焦，对侵蚀严重的耐火材料进行更换，并在易侵蚀区域涂抹碳化硅质防渣涂料。临时处理：运行时通过调整燃烧配风或短时改变磨煤机组合，利用热应力使浮渣脱落，但需防止大块渣砸坏冷灰斗。 | 1. 进行煤质混配，控制入炉煤灰熔点和碱金属含量；2. 采用反应活性低的碳化硅、氮化硅结合碳化硅等耐火材料；3. 优化燃烧器和SOFA风的运行参数，避免局部高温。 | 锅炉积灰：积灰由松散飞灰沉积形成，质地松软、颜色较浅，容易吹灰清除；结渣为坚硬、熔融状，与耐火材料反应结合紧密。 |
| 耐火材料安装缺陷与倒塌 | 结构 | 危急 | 施工期间锚固件焊接不牢、耐火浇注料振捣不实、养护不当或烘炉升温过快，导致内衬强度不足；在运行中因自重、热膨胀及烟气压力共同作用下，发生局部松动、倾斜乃至大面积坍塌。 | 1. 排渣口突增大量耐火材料块，甚至堵塞；2. 炉墙大面积严重超温，钢板发红变形；3. 炉膛负压剧烈波动，燃烧恶化无法维持；4. 炉内有巨大垮塌异响，水冷壁管被砸伤泄漏。 | [物理] 锚固件焊接点拉伸强度 < 设计值的80%（置信：经验值）<br>[物理] 烘炉升温速率 > 25℃/h（适用：致密浇注料，置信：经验值） | [离线] 施工期间对锚固件进行着检和锤击检查；[离线] 停炉后使用内窥镜或进入炉膛检查内衬整体性和垂直度。 | 关键判据：炉膛内壁出现大面积缺失，而非局部剥落；排渣中出现大量带锚固件金属残骸的耐火材料块。鉴别要点：与“大面积剥落”区分——倒塌往往伴随锚固件断裂或拔出，且渣中含金属件；剥落仅发生在耐火材料本体。 | [规程级] 根本处理：全面拆除倒塌及受力结构受损区域的残余内衬，重新设计并焊接锚固件（需做拉拔试验），严格按照材料供应商要求的配合比、搅拌、浇筑、养护工艺重新施工，并严格执行烘炉曲线。临时处理：无，须立即停机处理。 | 1. 严格把控耐火材料施工质量验收，对锚固件进行100%外观及5%抽检拉拔测试；2. 使用前对浇注料进行试块检验；3. 使用专用不锈钢（如310S）材质锚固件。 | 冷灰斗堵塞：冷灰斗堵塞出渣异常，但通常是由大块焦渣跨桥引起，而非结构与锚固件的整体塌落，且伴随渣斗液位异常而非炉墙超温。 |