# 进度报告: power - phase4_thermal_boiler_耐火耐磨衬里_faults
> 时间: 2026-06-30 11:47:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 耐火耐磨衬里大面积脱落 | 破损 | 机械；热 | 危急 | 衬里长期受热应力、颗粒冲刷磨损及化学侵蚀综合作用，导致内部结构微裂纹扩展，最终引发大面积剥落脱落，失去保护受热面及绝热功能 | 局部外壳温度异常升高甚至发红；炉膛差压出现异常波动；排渣中可见大量耐火材料碎块 | [物理]外壳壁温>150℃（适用：额定负荷运行，置信：经验值）；[状态量]炉膛差压波动幅度>500Pa（适用：稳定工况，置信：经验值） | [在线]金属外壁红外测温仪；[在线]炉膛差压变送器；[离线]停炉内窥镜检查 | 关键判据：外壳壁温超限且伴随差压大幅波动。鉴别要点：若外壳壁温超限但差压平稳且排渣无浇注料碎块，应鉴别为受热面结焦或保温层自然老化失效，而非耐火层整体脱落 | [规程级]根本处理：停炉冷却后清理脱落区域，重新支模浇筑同材质耐磨耐火浇注料并按烘炉曲线烘烤；临时处理：无，须立即降负荷停机处理 | 严格控制升降温速率防热冲击；采用高强度刚玉自流浇注料；定期停炉检查关键磨损区域 | 水冷壁管直接磨损泄漏：区分要点在于外壁温是否超温发红，若直接发生管壁磨损通常先出现泄漏导致局部吹灰痕迹或补水量骤增 | 筑炉工3名、焊工1名；工时72-120h（置信：经验值） | 振动模具、高频插入式振捣棒、红外测温仪（置信：经验值） | 刚玉自流耐火浇注料、磷酸盐结合胶泥、锚固钉（置信：经验值） | 炉内需冷却至<50℃方可进入；进入炉膛前需办理有限空间作业票并强制通风（DL/T 747-2010，置信：标准值） | 衬里表面无裂纹、无脱落；烘炉后现场锤击检查无空鼓声（DL/T 5047-1995，置信：标准值） |
| 返料器流化风帽区域衬里磨损堵塞 | 磨损 | 机械；环境 | 严重 | 返料器内高浓度循环物料在高速流化风作用下产生强烈切向冲刷，导致该区域衬里被磨透；脱落衬里碎块及积物料卡死风帽，造成流化风消失 | 返料风压异常升高或剧烈波动；返料温度下降；炉膛差压降低，出力受限 | [物理]返料风压偏离基准值>3kPa（适用：流化状态，置信：经验值）；[状态量]返料器外壁温<150℃（适用：额定负荷，置信：经验值） | [在线]返料风压压力变送器；[在线]返料器外壁热电偶；[离线]停炉风帽通透性测试 | 关键判据：返料风压异常升高且返料温度下降。鉴别要点：若返料风压升高但返料温度同步升高，应鉴别为返料器内部结焦导致流化不良，而非耐火材料磨损碎块引起的物理堵塞 | [经验级]根本处理：停炉清理堵塞风帽的异物及碎耐火材料，修补磨损的衬里；临时处理：短时交替升降返料风压进行脉冲吹扫，尝试吹通堵塞 | 选用高铝高强耐磨浇注料；确保风帽安装垂直且间隙均匀；控制入炉煤粒度降低大颗粒对衬里冲击 | 返料器结焦堵塞：区分要点在于停炉检查时，若风帽及衬里表面附着坚硬烧结焦块而非松散物料或耐火碎块，则为结焦堵塞 | 筑炉工2名、锅炉辅机检修工1名；工时24-48h（置信：经验值） | 风帽疏通钩、内窥镜、风压校验仪（置信：经验值） | 高铝高强耐磨浇注料、不锈钢锚固钉、备用风帽（置信：经验值） | 检修风帽及衬里时必须切断流化风机电源并挂"禁止合闸"标示牌（DL/T 747-2010，置信：标准值） | 风帽无堵塞、通风试验阻力均匀；衬里修补处平整度误差<3mm（DL/T 5047-1995，置信：标准值） |
| 耐火衬里热震开裂 | 裂纹 | 热；机械 | 一般 | 锅炉启停或负荷剧变时，耐火材料内部产生巨大温度梯度，热应力超过材料抗拉强度导致表面产生网状或贯穿性裂纹，加速颗粒冲刷磨损 | 外壳局部温升偏高；停炉检查发现衬里表面出现明显网状裂纹或贯穿性裂缝，裂缝处有物料冲刷痕迹 | [物理]启炉温升速率>100℃/h（适用：冷态启动，置信：经验值）；[物理]停炉降温速率>80℃/h（适用：滑参数停炉，置信：经验值） | [在线]炉膛出口烟气热电偶；[离线]停炉无损探伤（超声波测厚）；[离线]目视检查及裂纹深度尺 | 关键判据：启停炉温升/降温率超标且后续检查发现网状裂纹。鉴别要点：若裂纹仅集中于金属锚固钉根部且呈放射状，应鉴别为锚固钉焊接应力释放不良引起的结构撕裂，而非整体热震开裂 | [经验级]根本处理：沿裂纹开V型槽，清理后填充同材质高温耐磨修补胶泥或重新浇注；临时处理：在裂纹处刷涂高温密封涂层阻止物料进一步穿入 | 严格执行锅炉启停炉温升曲线控制；优化耐火材料配方提高热震稳定性 | 机械应力撕裂：区分要点在于裂纹走向，热震裂纹多为不规则网状且面积广，机械撕裂多为单条直线且靠近固定焊点 | 筑炉工1-2名；工时8-16h（置信：经验值） | 切割机、角磨机、电镐、泥刀（置信：经验值） | 耐磨耐火修补胶泥、陶瓷纤维棉（置信：经验值） | 修补区域需冷却至常温后方可打磨；打磨时需佩戴防尘口罩及护目镜（置信：经验值） | 修补后无贯穿性裂纹；表面平整度误差<3mm，修补材料无脱落（DL/T 5047-1995，置信：标准值） |