# 进度报告: power - phase4_thermal_boiler_耐火耐磨衬里_faults
> 时间: 2026-06-30 11:55:54

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 耐磨耐火衬里严重磨损脱落 | 磨损；脱落 | 机械；热 | 严重 | 高速颗粒循环冲刷与热应力交替作用，导致衬里表面保护釉层破坏，耐磨骨料逐渐流失并引发大面积剥落 | 局部外壳温度异常升高；炉膛负压波动且伴有非金属撞击异响；排渣中可见明显耐火材料碎块 | [物理]外壳超温>80℃（适用：额定负荷下炉膛密相区外侧，置信：经验值）；[物理]厚度减薄>30%（适用：设计总厚度，置信：经验值） | [在线]炉壳红外测温仪；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：外壳超温且内窥镜检查见骨料裸露。鉴别要点：若外壳大面积均匀超温且排渣无碎块，需与保温层下沉失效相区分，超声波定点测厚可定位内部耐磨层是否减薄 | 根本处理：停炉冷却至常温，清理脱落区域，支模重新浇注同材质耐磨耐火浇注料并严格按规程烘炉；临时处理：无，须立即停机处理 | 严格控制入炉煤粒度；优化一二次风配比避免局部流速过高；定期停炉检查磨损高危区 | 水冷壁管磨损：水冷壁管磨损通常发生在管壁本身且伴有金属管壁超温，而本故障为非金属耐火层脱落，排渣可见大量浇注料碎块 | 筑炉工3名、普工2名；工时120-160h（经验值） | 模具、振动棒、红外测温仪、超声波测厚仪（经验值） | 刚玉自流耐火浇注料、磷酸盐结合高铝砖、专用耐火胶泥（经验值） | 炉内需冷却至50℃以下并强制通风，严防一氧化碳中毒及粉尘吸入（DL/T 768.7-2012，标准值） | 表面平整度误差<3mm/m；无贯穿性裂纹；烘炉后无异常脱落（GB/T 16546-2020，标准值） |
| 耐火衬里热应力开裂 | 裂纹 | 热；机械 | 一般 | 升降温过快或频繁启停导致耐火材料内外产生巨大温度梯度，热膨胀差超过材料抗拉强度极限，引发龟裂或贯穿性裂纹 | 炉墙接缝处有火星喷出；外壳局部存在红斑过热区；停炉检查可见网状裂纹或垂直主裂纹 | [物理]升温速率>100℃/h（适用：冷态启动初期，置信：经验值）；[物理]裂纹宽度>3mm（适用：热态或冷态检查，置信：经验值） | [离线]目视检查；[离线]裂纹测宽仪；[在线]炉壳表面热成像仪 | 关键判据：热成像图显示条状高温区且对应内部有>3mm裂纹。鉴别要点：若条状高温区伴随金属管壁渗水，需与水冷壁管微小泄漏相区分，停炉后内窥镜检查裂纹位置（耐火层或管壁）即可确诊 | 根本处理：清理裂纹内杂物，使用高温耐火修补胶泥进行深度填充密实；临时处理：外部焊补钢板封堵漏风，降低负荷运行 | 严格执行升降温曲线控制；预留合理且通畅的膨胀缝；选用热震稳定性好的耐火材料 | 衬里结构变形：结构变形通常表现为大面积凸起或塌陷，而本故障为狭长缝隙状开裂，且多沿膨胀缝或应力集中处发生 | 筑炉工2名；工时16-24h（经验值） | 电镐、角磨机、高温耐火胶泥注胶枪（经验值） | 高温耐火修补胶、陶瓷纤维棉（经验值） | 进入炉内作业必须办理热力机械工作票，落实防坠落及防砸伤措施（DL/T 768.7-2012，标准值） | 裂纹修补后表面平整密实，修补料与母材结合牢固无起皮（GB/T 16546-2020，标准值） |
| 衬里锚固件失效脱落 | 断裂；脱落 | 机械；热 | 危急 | 锚固件材质不达标或焊接不牢，在高温氧化和交变热应力下发生断裂，失去对耐火浇注料的抓附力，导致大面积垮塌 | 炉膛内突发剧烈撞击声；一二次风压剧烈波动；排渣口大量堵塞；可能引发紧急停炉 | [物理]锚固件断裂数量>10%（适用：同一浇筑区域，置信：经验值）；[物理]脱落面积>0.5m²（适用：单处连续区域，置信：经验值） | [离线]内窥镜检查；[离线]敲击听音检查；[离线]金属探伤 | 关键判据：大面积脱落伴随金属敲击发空异响。鉴别要点：若风压骤升且排渣困难，需与炉膛结焦堵塞相区分，内窥镜直视观察到裸露的金属管壁及脱落堆积物即可确诊本故障 | 根本处理：彻底清除脱落衬里及失效锚固件，重新焊接耐热钢锚固件（如1Cr25Ni20Si2），支模重浇注并烘炉；临时处理：无，须立即停机处理 | 选用符合炉膛区域温度要求的耐热钢锚固件；焊缝必须满焊且无咬边；膨胀节处理规范 | 结焦堵塞：结焦主要表现为床层流化不良和床温异常升高，而本故障伴随明显的耐火材料垮塌声及外壳大面积超温 | 筑炉工3名、高压焊工2名；工时150-200h（经验值） | 电焊机、冲击钻、超声波探伤仪、内窥镜（经验值） | 耐热钢锚固件（1Cr25Ni20Si2）、耐磨浇注料、塑料膨胀帽（经验值） | 炉内需完全停运并隔离，确认无大块坠落风险后方可进入，动火作业需开具动火票（DL/T 768.7-2012，标准值） | 锚固件焊接牢固，无裂纹；涂刷沥青漆等防氧化膨胀层完整（GB/T 16546-2020，标准值） |