# 进度报告: power - phase4_thermal_boiler_耐火衬里_faults
> 时间: 2026-06-30 11:38:35

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 耐火衬里严重磨损脱落 | 其他 | 机械；热 | 严重 | 高浓度循环物料对炉膛下部、旋风分离器及返料器内衬产生强烈冲刷切削，导致耐磨耐火层减薄、大面积脱落，失去对金属受热面的保护作用 | 局部金属外壳温度异常升高甚至变色；炉膛差压波动增大；返料器流化风帽堵塞；水冷壁管及受热面出现局部磨损爆管 | [物理]磨损深度>原设计厚度的30%（适用：分离器及炉膛下部区域，置信：经验值）；[热]金属外壳壁温>150℃（适用：额定负荷运行工况，置信：经验值） | [在线]金属外壁红外测温仪；[离线]内窥镜；[离线]超声波测厚仪 | 关键判据：外壳测温超限且伴随炉膛差压异常波动。鉴别要点：与水冷壁管内部结垢导致的整体过热区分，若外壳超温呈局部斑块状且停炉后内窥镜可见耐火料剥落坑洞，即可判定为衬里脱落（非管内结垢） | 根本处理：停炉冷却后清理脱落区域，按原设计支模重新浇筑同材质耐磨耐火浇注料，并严格按烘炉曲线烘烤；临时处理：无，须立即降负荷并申请停机处理 | 选用高强度耐磨耐火材料；优化旋风分离器空气动力场流场均匀性；严格控制入炉煤粒度及循环物料粒径分布 | 水冷壁管内部结垢过热：区分要点在于外壁超温是局部斑块（衬里脱落）还是大面积均匀（结垢），结合内窥镜与测厚结果最终判定 | 筑炉工4名、焊工1名；工时120-160h（经验值） | 振动锤、电镐、模板、搅拌机、高频振动棒、超声波测厚仪（经验值） | 耐磨耐火浇注料、保温浇注料、Y型抓钉、锚固件、防爆纤维（经验值） | 进入炉内作业前必须隔离上锁并强制通风降温，炉内温度<50℃方可入内（DL/T 799.1-2010，标准值） | 衬里表面无裂纹、无脱落，厚度恢复原设计尺寸，平整度误差<3mm/m（GB/T 50081，经验值） |
| 耐火衬里大面积塌落 | 其他 | 机械 | 危急 | 施工烘炉不当或热应力集中导致锚固件与浇注料大面积分离，大块衬里从金属壁面塌落，引发床料大量泄漏或破坏流化风帽及布风板 | 锅炉尾部及冷渣器大量排出未燃尽耐火砖块；床料大量泄漏；一次风机电流异常波动甚至引发流化失效；返料器发生严重堵塞 | [状态量]出现大块耐火材料脱落物（适用：冷渣器或排渣口，置信：经验值）；[物理]床层阻力急剧下降且不稳定（适用：流化状态被破坏工况，置信：经验值） | [在线]一次风机电流监测；[在线]床层差压变送器；[离线]冷渣器排渣目视检查 | 关键判据：排渣系统发现大量耐火材料实体，且伴随床层阻力骤降。鉴别要点：与返料器流化风消失或风帽大面积堵塞区分，若排渣中无耐火料实体则为堵塞或风源故障，有实体则为衬里塌落 | 根本处理：紧急停炉，彻底清理布风板及风帽间积压的塌落衬里与床料，重新修复大面积衬里；临时处理：无，须立即紧急停机处理 | 提高锚固件焊接质量及密度；严格遵循升温曲线进行烘炉，严防骤热骤冷产生过大内部热应力 | 返料器风帽堵塞：区分要点在于排渣或炉底是否排出耐火材料实体，检查风室压力异常升高的具体部位 | 筑炉工3名、锅炉检修工4名；工时80-120h（经验值） | 风帽疏通器、电镐、工业吸尘器、风压表、内窥镜（经验值） | 耐火砖、耐磨浇注料、不锈钢锚固钉、风帽备件（经验值） | 紧急停炉后需自然冷却，严禁快速通风强制降温导致残余衬里二次崩裂（DL/T 869-2012，标准值） | 布风板风帽通畅无堵塞，床层各点阻力均匀，差压恢复至正常设计范围（经验值） |