# 进度报告: power - phase4_thermal_boiler_耐磨保护套管_faults
> 时间: 2026-06-30 13:51:22

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 保护套管严重磨损及穿孔 | 磨损；破裂 | 机械；化学 | 危急 | CFB锅炉密相区及炉膛出口处颗粒流速极快且具有强侵蚀性，不断冲刷保护套管表面造成材料减薄；同时煤粉燃烧产生强腐蚀性硫化物，在机械磨损与化学腐蚀交替作用下致使套管穿透失效 | 测温元件示数出现剧烈跳变或发生断线；DCS系统显示该测点温度丢失；现场测温点周围可能出现轻微正压漏风现象 | [物理]局部磨损减薄量>原壁厚的50%（适用：密相区及炉拱出口区，置信：经验值）；[化学]管材表面硬度下降>15%（适用：含硫量高工况，置信：经验值） | [在线]DCS温度趋势监控；[离线]检修期超声波测厚仪；[离线]内窥镜检查 | 关键判据：DCS温度信号突然断线或满量程跳变，结合检修期超声波测厚发现残余壁厚低于阈值。鉴别要点：需与热电偶内部芯体烧断区分——若套管未穿透且测温电阻阻值异常断路，则为热电偶内部损坏；若套管测厚显示严重减薄且伴随炉膛轻微漏灰，则判定为套管磨穿 | 根本处理：停炉冷却后抽出破损套管，更换为碳化硅或刚玉等高耐磨材质套管，并重新植入测温元件；临时处理：无，须立即停机处理或解列该测温测点并做好安全防护 | 选用碳化硅或特种耐磨合金钢材质套管；在套管迎流面加装防磨罩或耐火涂层；定期利用检修期对重点区域测点进行超声波测厚普查 | 热电偶芯体烧断：区分要点在于套管壁厚是否完好，测厚数据无异常减薄且无穿孔 | 钳工2名、热控工1名；工时4-6h（经验值） | 扭力扳手、超声波测厚仪、万用表、内六角扳手（经验值） | 耐磨热电偶保护套管备件、密封垫片、高温防磨胶泥（经验值） | 必须待炉膛温度降至安全范围（通常<50℃）方可进入作业，办理相关工作票并确认无正压窜灰风险（DL/T 869-2012，标准值） | 测温元件安装牢固无松动，套管密封严密无漏风，测温信号接入DCS显示稳定且误差在允许范围内（DL/T 869-2012，标准值） |