# 进度报告: power - phase4_thermal_boiler_耐磨衬板_faults
> 时间: 2026-06-29 03:14:29

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 耐磨衬板严重磨损减薄 | 磨损 | 机械 | 严重 | 煤粉气流长期夹带颗粒物高速冲刷磨削衬板表面，导致工作面材料宏观流失减薄，失去抗磨保护功能 | 局部母管被磨透出现漏粉；防磨层厚度明显变薄；系统运行阻力轻微增加 | [几何]衬板剩余厚度<4mm（适用：磨损极限，置信：经验值）；[物理]管壁局部温度>80℃（适用：内部介质传热，置信：经验值） | [离线]超声波测厚仪；[带电]红外热像仪 | 关键判据：测厚仪检测局部厚度低于4mm极限值。鉴别要点：若管壁局部温度异常升高且伴随漏粉，可确认为严重磨损穿透；若仅测厚偏薄而无温度异常，需与管内积粉堵塞导致的管壁传热异常相鉴别 | 根本处理：停炉冷却后清除积粉，切除损坏段并更换新衬板及管段；临时处理：对磨损未穿透的减薄区域采用耐磨合金粉末喷涂或粘贴陶瓷片 | 优化喷嘴设计与气流分布，避免局部流速过高形成涡流；定期开展防磨防爆检查测厚 | 管内积粉堵塞：积粉会导致管壁局部传热不良或温度异常，但超声波测厚显示管壁及衬板厚度无明显减薄 | 钳工2名、焊工2名；工时16-24h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、红外热像仪（置信：经验值） | 耐磨衬板组件、匹配材质焊条、耐磨陶瓷片（置信：经验值） | 停炉检修需办理工作票，炉内通风冷却至<50℃方可进入，必须使用安全带（标准值：DL/T 748.2-2018 火力发电厂锅炉机组检修导则）（置信：标准值） | 焊缝表面无气孔夹渣，测厚验证衬板最小厚度>6mm，1.5倍工作压力水压试验无泄漏（标准值：DL/T 438-2016 火力发电厂金属技术监督规程）（置信：标准值） |
| 耐磨衬板脱落及掉块 | 脱落；断裂 | 机械 | 危急 | 安装焊缝疲劳开裂或螺栓剪断，致使衬板局部或整体脱离母体掉落至炉膛或灰斗 | 炉膛底部有金属撞击异响；落煤管或灰斗发生卡涩、堵塞；母管失去保护层迅速被磨穿泄漏 | [状态量]金属撞击异响（适用：炉膛或灰斗内部，置信：经验值）；[几何]焊缝裂纹长度>10mm（适用：安装固定焊缝，置信：经验值） | [在线]炉管泄漏声学监测系统；[离线]内窥镜检查 | 关键判据：声学监测捕捉到低频金属撞击声且灰斗排渣困难。鉴别要点：若声学报警伴随排渣口有大块金属异物，可判定为衬板脱落；需与锅炉受热面管束爆管漏出的金属碎片相鉴别（爆管伴随汽水流量骤降及压力异常） | 根本处理：停炉清理脱落衬板，重新焊接或更换新衬板，消除应力集中；临时处理：无，须立即停机清理以防引发二次破坏 | 提高安装焊接质量，消除结构残余应力；大修时对焊缝进行100%表面无损探伤抽查 | 受热面爆管：爆管产生的高速汽流喷射也会产生刺耳噪声，但系统压力会急剧下降，且无大块金属脱落物 | 钳工3名、焊工1名；工时8-12h（置信：经验值） | 内窥镜、声学监测探头、金属探伤仪、电焊设备（置信：经验值） | 备用耐磨衬板、高强度耐磨焊条、专用紧固件（置信：经验值） | 进入炉膛及灰斗作业需执行有限空间作业规程，强制通风并设专人监护（标准值：GB 8958-2006 缺氧危险作业安全规程）（置信：标准值） | 焊缝无损检测(PT/MT)Ⅰ级合格，衬板固定牢固无松动，系统启动后无异常金属摩擦声（标准值：NB/T 47013.5-2015 承压设备无损检测）（置信：标准值） |
| 耐磨衬板碎裂开裂 | 开裂；破裂 | 机械 | 严重 | 衬板在长期交变热应力和高频振动作用下，材料内部疲劳裂纹萌生并快速扩展，导致整体碎裂 | 衬板表面出现肉眼可见贯穿性裂纹；局部碎块翘起或即将剥落；焊缝周围热影响区出现放射状微裂纹 | [几何]裂纹宽度>1mm（适用：衬板本体及焊缝热影响区，置信：经验值）；[物理]局部温差应力>材料屈服强度（适用：启停炉阶段，置信：经验值） | [离线]超声波探伤仪；[离线]着色探伤(PT) | 关键判据：表面探伤发现贯穿性裂纹或网状龟裂。鉴别要点：若裂纹集中于焊缝热影响区且呈纵向分布，多为热应力撕裂；需与材质本身夹杂物超标引发的脆性爆裂相鉴别（金相分析可区分） | 根本处理：拆除碎裂衬板，清理母材表面，重新点焊固定并满焊新制衬板；临时处理：对未脱落的裂纹端部打止裂孔，防止裂纹扩展 | 控制锅炉启停温升率<2℃/min以减小热冲击；选用具有良好断裂韧性的耐磨合金材料 | 衬板材质老化脆化：整体无宏观裂纹但表面粉化，通过硬度测试发现材质硬度异常下降，而非开裂 | 钳工2名、焊工2名；工时12-16h（置信：经验值） | 超声波探伤仪、着色探伤剂、电焊机、气动风镐（置信：经验值） | 高韧性耐磨衬板、止裂钻头、镍基合金打底焊条（置信：经验值） | 停炉后需待炉膛温度降至安全范围，确认无大块焦渣坠落风险后方可进入施工（标准值：DL/T 748.2-2018 火力发电厂锅炉机组检修导则）（置信：标准值） | 探伤检测无超标缺陷记录，衬板拼接焊缝成型良好，止裂孔孔径及深度符合工艺要求（标准值：NB/T 47013.5-2015 承压设备无损检测）（置信：标准值） |
| 衬板固定螺栓松动 | 松动 | 机械 | 一般 | 长期高频振动导致衬板安装螺栓预紧力下降，螺纹副发生微动磨损，致使螺母退扣，衬板紧固失效 | 螺栓头部明显凸出或缺失；衬板边缘出现翘曲位移；局部区域在机组运行中发出轻微金属碰撞摩擦声 | [物理]螺栓预紧力矩下降>20%（适用：设计紧固力矩，置信：经验值）；[状态量]局部异常振动速度>4.5mm/s（适用：管壁局部，置信：经验值） | [离线]力矩扳手；[在线]便携式振动分析仪 | 关键判据：力矩复检发现预紧力显著下降或振动频谱出现松动特征基频。鉴别要点：若振动频谱呈现大量非整数倍谐波且力矩减小，判定为螺栓松动；需与内部流体涡流激发的高频颤振相鉴别（涡流引发振动随负荷变化显著，而松动振动幅值随机） | 根本处理：更换失效防松弹垫或螺母，按标准力矩重新紧固并点焊防松；临时处理：对无法立即更换的螺栓使用螺纹锁固胶进行加固 | 安装时采用力矩扳手按规定力矩施工；采用防松螺母或点焊死螺纹副防退扣 | 流体激振：流体激振通常频率较高且随负荷急剧变化，而螺栓松动引发的振动频率通常较低且伴随机械撞击感 | 钳工2名；工时4-6h（置信：经验值） | 可调式力矩扳手、螺纹锁固胶、防爆照明灯（置信：经验值） | 防松螺母、高强度弹簧垫圈、螺纹锁固胶（置信：经验值） | 高空紧固作业必须佩戴防坠落安全带，工具必须系防坠绳以防落物（标准值：GB/T 3608-2008 高处作业分级）（置信：标准值） | 螺栓紧固力矩达到设计值100%且无松动，防松点焊焊缝饱满无咬边（标准值：GB 50205-2020 钢结构工程施工质量验收标准）（置信：标准值） |
| 衬板材质高温氧化 | 腐蚀；老化 | 化学；热 | 一般 | 衬板金属基体在高温含氧及硫化物环境下长期运行，表面生成多孔氧化皮并不断剥落，导致有效厚度逐渐减薄 | 衬板表面出现暗红色或灰黑色氧化层；氧化皮剥落后堆积在管壁底部；材质变脆，敲击声沉闷 | [化学]表面氧化层厚度>0.5mm（适用：长期高温运行环境，置信：经验值）；[物理]材质硬度下降>15%（适用：高温老化区域，置信：经验值） | [离线]金相显微镜；[离线]里氏硬度计 | 关键判据：表面发现剥落性氧化皮且金相分析显示基体脱碳。鉴别要点：若氧化层分布均匀且伴随整体硬度下降，判定为高温氧化老化；需与煤粉颗粒冲刷减薄相鉴别（冲刷减薄具有明显方向性且表面有沟壑，氧化则表面相对平整） | 根本处理：彻底清除失效氧化层，堆焊耐高温抗氧化合金层或整体更换为抗氧化性能更好的材质；临时处理：清除即将剥落的浮层，涂抹高温抗氧化密封剂 | 控制炉膛运行温度避免长期超温；选用抗氧化性能优异的合金材料或陶瓷耐磨衬板 | 冲刷磨损：冲刷磨损通常在迎流面产生局部凹坑，而高温氧化呈现整体均匀减薄并伴有氧化皮剥落 | 金属检验工1名、钳工2名；工时8-10h（置信：经验值） | 里氏硬度计、金相预磨机、除锈喷砂设备（置信：经验值） | 高温抗氧化涂料、抗氧化焊丝、金相砂纸（置信：经验值） | 高温区域作业需穿戴防烫伤隔热服，喷砂作业需佩戴正压式空气呼吸器（标准值：GB 11651-2008 个人防护装备选用规范）（置信：标准值） | 表面氧化层清理彻底，堆焊层厚度均匀且无裂纹，表面硬度恢复至设计范围内（标准值：DL/T 438-2016 火力发电厂金属技术监督规程）（置信：标准值） |