# 进度报告: power - phase4_thermal_boiler_联箱_faults
> 时间: 2026-05-21 05:48:43

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 联箱鼓包与蠕变变形 | 机械 | 严重 | 联箱长期在超温超压工况下承受高温高压，材料发生蠕变，晶界滑移形成空洞并逐渐扩展，导致筒体局部鼓包、胀粗及壁厚减薄，严重时可引发爆破。 | 联箱外表面出现局部鼓凸，保温层开裂，运行中振动幅度增大，出口蒸汽参数出现周期性波动，邻近管束吊架状态异常。 | [物理]筒体胀粗量>2%原始直径（置信：经验值）；[物理]壁厚减薄率>15%名义壁厚（置信：经验值）；[热]运行温度超过设计温度20℃持续运行（置信：待核实） | [离线]超声波测厚仪；[离线]千分尺/蠕变测量夹具；[在线]联箱蠕变监测段位移传感器；[在线]壁温热电偶 | 实测胀粗量超过2%原始直径，且对应部位壁厚减薄率超过15%，同时运行超温记录吻合，判定为蠕变变形严重，需立即进行寿命评估。 | 根本处理：切除变形段并更换新筒节，焊接后进行整体焊后热处理，需使用履带式加热器与自动焊机；临时处理：轻微鼓包时可降负荷至70%以下运行，缩短监测周期至每日一次，72小时内必须安排停机更换或修补。 | 严格控制蒸汽温度不超过设计值，严禁长期超温；建立联箱蠕变测量档案，每次大修进行胀粗与壁厚测量；选用抗蠕变性能更好的P91等钢材升级材质。 |
| 联箱管座焊缝热疲劳裂纹 | 机械;热 | 危急 | 机组频繁启停或负荷剧烈波动时，联箱母材与管束温差导致管座焊缝承受反复热应力，在应力集中部位萌生微小裂纹并沿晶界或穿晶扩展，最终贯穿壁厚引发泄漏。 | 管座焊缝区域出现蒸汽雾状泄漏并伴随刺耳啸叫，保温棉潮湿或滴水，停机后渗透检测可见红色线性显示，机组启动阶段联箱振动加剧。 | [状态量]焊缝表面裂纹长度>5mm（置信：待核实）；[状态量]裂纹深度>壁厚1/4（置信：经验值）；[物理]管座周围振动幅度>焊缝疲劳极限参考值（置信：待核实） | [离线]渗透探伤；[离线]磁粉探伤；[离线]超声相控阵检测；[在线]声发射裂纹监测传感器 | 渗透或磁粉检测发现焊缝线性显示长度>5mm，且相控阵超声确认深度超过壁厚1/4，或在线声发射采集到持续性高能量突发信号，判为贯穿性裂纹风险，必须立即停机。 | 根本处理：采用角磨机打磨消除裂纹，经渗透确认无残留后，按焊接工艺规程进行补焊，完成后作局部热处理消除应力，使用热电偶控温；临时处理：带压堵漏钢带夹具注射高分子密封剂，须由持有带压堵漏特种作业资质的专业队伍实施，操作人员穿戴全身防烫服并设专人监护，仅允许维持运行至当班申请临停，不得超24小时。 | 优化机组启停曲线，控制升降温速率≤3℃/min；减少不必要的启停次数；每次C级以上检修对管座焊缝进行100%表面无损检测；提高焊缝射线或相控阵抽检比例。 |
| 联箱内部氧化物堆积堵塞 | 化学;环境 | 一般 | 过热器、再热器管内壁高温蒸汽氧化产生的氧化皮剥落，随蒸汽流动被带入出口联箱并在底部沉积，逐渐累积减小蒸汽流通截面，导致蒸汽分配不均和局部管束过热。 | 联箱进出口压差逐渐升高并超过设计值，出口侧各管道壁温偏差加大，高温段管屏壁温频繁报警，机组热效率轻微下降，联箱底部外壁温度异常升高。 | [物理]联箱进出口压差>0.5MPa（置信：经验值）；[状态量]联箱底部积垢厚度>5mm（置信：待核实）；[化学]蒸汽含铁量>20μg/L（置信：经验值） | [离线]内窥镜探头检查；[离线]氧化皮磁通检测装置；[在线]联箱进出口压力变送器；[在线]管屏出口壁温热电偶 | 联箱进出口压差ΔP超过0.5MPa，且内窥镜显示底部氧化皮堆积厚度超过5mm，凝结水铁含量持续超标，即判为严重堵塞，须安排清理。 | 根本处理：停炉冷却后打开手孔或人孔，使用工业吸尘器配合专用刮铲清除堆积物，必要时进行化学清洗，需配备防尘呼吸器；临时处理：控制运行氧量≤5μg/L减缓氧化，调整燃烧降低管壁温度峰值，可维持至下个小修期，但须监测压差变化。 | 严格控制给水含氧量和pH值，减少管内氧化产生；采用内壁喷丸或镀铬工艺提高抗剥落能力；每次大修进行联箱内氧化皮检查与清理，建立堆积速率模型。 |
| 联箱密封面泄漏 | 机械 | 严重 | 联箱人孔门、手孔装置密封垫片因长期高温蠕变松弛、老化硬化，或紧固螺栓在交变应力下预紧力衰减，导致密封面间隙增大，高温高压蒸汽向外泄漏并冲刷密封面。 | 联箱密封部位出现白色蒸汽喷射，保温材料明显潮湿甚至脱落，周围区域噪声分贝升高，红外热像显示明显的局部高温热点。 | [状态量]紧固螺栓预紧力下降>30%设计值（置信：待核实）；[状态量]密封面间隙>0.2mm（置信：经验值）；[物理]密封处红外温度较无泄漏区域高>30℃（置信：待核实） | [离线]力矩扳手校验预紧力；[离线]塞尺检查间隙；[在线]红外热像仪定期扫描；[在线]声学泄漏检测仪 | 红外扫描密封处出现异常高温亮点，且声学检测仪识别出高频泄漏声纹，或停机后检查螺栓力矩低于设计值70%且塞尺可塞入0.2mm以上，判定密封面泄漏，需24h内处理。 | 根本处理：停机后拆卸密封门，检查并修磨密封面至Ra1.6，更换纯石墨或金属缠绕垫片，对角均匀紧固螺栓至标记力矩，使用扭矩扳手分三轮紧固；临时处理：在线注入耐高温密封胶，外部加装密封钢带夹具，须由持有带压堵漏特种作业资质的专业队伍实施，操作人员穿戴防烫装备并设置防喷溅挡板，可维持运行48h，但必须立即申请停机彻底修复。 | 每次人孔门开启后必须更换密封垫；建立密封螺栓力矩校验台账，每次大修进行力矩复核；选用回弹性优良的密封材料，避免超温使用。 |
| 联箱材料石墨化与脆化 | 热;化学 | 危急 | 碳钢或低合金钢联箱长期在400℃以上工况服役时，珠光体中渗碳体发生分解，碳以石墨形态游离析出，基体组织逐渐铁素体化，导致材料强度和冲击韧性严重下降，产生灾难性脆断风险。 | 运行中无明显可视征兆，一经冲击载荷或水压试验可能瞬间脆断；金属监督取样金相复膜可见细小石墨颗粒，材料硬度值异常降低。 | [状态量]金相石墨化级别≥3级（DL/T 438，置信：标准值）；[物理]常温冲击吸收功<10J（置信：经验值）；[物理]硬度下降>40HB（置信：待核实） | [离线]现场金相复膜分析；[离线]便携式里氏硬度计；[离线]小冲杆试验或取样冲击试验 | 金相检测显示石墨化级别达到3级及以上，且硬度值较出厂原始值下降超过40 HB，冲击功低于10J，判为严重脆化，必须停炉更换，不得犹豫。 | 根本处理：更换整段联箱筒体并升级为铬钼合金耐热钢（如12Cr1MoV），焊接后进行严格热处理；临时处理：无，须立即停机处理，禁止任何带压运行。 | 避免碳钢制联箱用于400℃以上区域；严格执行DL/T 438金相检测周期，每次大修对高温联箱进行金相复膜抽查；对服役超10万小时联箱全面进行石墨化评估，提前制定更换计划。 |
| 联箱内壁汽水侧腐蚀减薄 | 化学;环境 | 一般 | 联箱内壁因蒸汽中微量氧气、停炉期间空气漏入或水侧氧腐蚀，发生均匀性或点状腐蚀，壁厚逐渐减薄，强度裕度下降，严重时可能引发爆漏。 | 壁厚测量值逐年递减并趋于最小允许壁厚，内窥镜检查可见氧化腐蚀坑或大面积氧化皮分层，化学分析凝结水含铁量偏高，启停过程中对应部位温差增大。 | [物理]实测最小壁厚接近强度计算允许最小壁厚（<1.0倍）（置信：待核实）；[化学]凝结水铁含量>15μg/L（置信：经验值）；[状态量]内壁点蚀深度>0.5mm（置信：待核实） | [离线]超声波测厚仪定点网格测量；[离线]内窥镜观测；[离线]氧化皮成分XRD分析；[在线]凝结水铁离子在线分析仪 | 连续两次测厚数据最小壁厚已低于原始壁厚的70%并趋近强度计算允许值，同时内窥镜显示腐蚀面积超20%，凝结水铁含量异常，判定减薄速率不可接受，需更换。 | 根本处理：停炉后对腐蚀区域进行壁厚复核，若强度不足更换联箱筒节或进行堆焊修复，堆焊后表面磨平并热处理；临时处理：在下次大修前，控制给水氧含量≤7μg/L，提高除氧器效率，适当降低运行蒸汽温度，缩短测厚周期至半年。 | 严格控制给水水质，保持联氨或新型除氧剂过剩量；停炉保护采用充氮或气相缓蚀剂防腐；每次大修进行内壁腐蚀检查并记录壁厚减薄趋势，采用涡流或磁致伸缩导波技术筛查。 |
| 联箱出口管座异种钢焊接接头失效 | 热;化学 | 严重 | 联箱（如12Cr1MoV）与出口管束（如TP347H奥氏体不锈钢）异种钢焊接时，高温下碳从低合金侧向不锈钢侧迁移，形成脱碳软化层与增碳硬化层，界面强度梯度陡变，在热应力与内压作用下开裂。 | 异种钢焊接接头低合金钢侧出现环形黑褐色氧化皮，渗透检测显示细密网状裂纹，焊接接头硬度分布呈现陡变，邻近母材外径胀粗不均匀。 | [状态量]脱碳层宽度>0.2mm（置信：待核实）；[物理]焊接界面两侧硬度差值>80HB（置信：经验值）；[物理]接头蠕变应变>1.5%（置信：待核实） | [离线]金相复膜与显微硬度梯度测试；[离线]渗透探伤；[离线]相控阵超声检测界面裂纹；[在线]管座壁温热电偶温差监测 | 金相检测显示脱碳层宽度超过0.2mm且两侧显微硬度差值大于80HB，同时相控阵超声检出界面反射波异常，判定异种钢接头已弱化，须在72h内安排更换。 | 根本处理：切除整个异种钢接头，采用镍基ERNiCr-3或ERNiCrMo-3焊材进行隔离层焊接，严格控制层间温度和焊后热处理，需使用管管自动焊机和热处理温控柜；临时处理：降压运行并加强管座振动监测，确认无贯穿性裂纹时可维持不超过72h，但必须申请临停处理。 | 优化焊接工艺规程，严格控制碳迁移倾向；异种钢焊缝首次使用前进行金相和硬度梯度验收；每5万小时对异种钢接头做一次抽查，建立剩余寿命档案。 |
| 联箱积水诱发水击与振动 | 机械;环境 | 严重 | 由于疏水管堵塞或疏水阀故障，联箱底部积水，高速蒸汽流掠过水面时引发水/汽混合物间歇性冲击，产生水击压力波，导致联箱本体及连接管受到高频冲击载荷，引起焊缝疲劳和联箱内构件松动。 | 运行中可闻联箱内部低沉“嘭嘭”水击声，联箱本体加速度瞬时峰值升高，出口蒸汽压力出现尖峰波动，疏水管温度远低于蒸汽温度，疏水器后管路冰冷。 | [物理]联箱振动加速度峰值>50m/s²（置信：待核实）；[状态量]疏水管与蒸汽温差>50℃（置信：经验值）；[物理]压力波动幅值>0.5MPa（置信：待核实） | [在线]压电式加速度传感器；[在线]高频动态压力变送器；[在线]疏水温度监测 | 联箱振动加速度瞬时值>50m/s²并呈间歇性间隔，同时疏水管温度显示积水导致温差>50℃，压力信号包含0.5～5Hz低频波动，判定为水击，必须立即疏水。 | 根本处理：停炉后检查疏水管路，清除氧化皮等堵塞物，更换失效疏水阀，对联箱筒体及管座焊缝作渗透与超声检查；临时处理：立即开启旁路手动疏水阀强制排水，降低负荷至50%稳定运行，若水击不能消除则立即停机。 | 每次启停和低负荷运行期间确保疏水阀自动联开且工作正常；大修时对疏水管路进行内窥镜检查和通球试验；设置联箱振动在线报警，联动强制疏水。 |
| 联箱吊挂系统变形失稳 | 机械 | 严重 | 长期高温运行导致联箱吊挂装置的恒力弹簧吊架蠕变松弛、吊杆焊缝开裂或吊架梁弯曲，使联箱整体下沉，改变了连接管道的冷拉和热膨胀方向，造成管座承受额外弯矩，严重时导致管座撕裂。 | 联箱设计冷态标高与实测热态标高差异超过允许膨胀量，吊架弹簧刻度指示异常，同一联箱各吊点载荷指示不均，局部管座焊缝磁粉检测出现微裂纹，联箱周围平台振动增大。 | [状态量]联箱下沉量>15mm（置信：待核实）；[物理]吊杆应变差异>200με（置信：待核实）；[状态量]吊架载荷偏差>30%设计值（置信：经验值） | [离线]激光全站仪测量联箱三维坐标；[离线]吊杆应力测试（应变片）；[离线]吊架载荷校验（液压千斤顶） | 联箱热态实际标高与理论热态标高差值超过15mm，且各吊点载荷偏差超过30%，或吊杆应力分布极端不匀，判定吊挂系统失效，须在72h内调整。 | 根本处理：停机后重新测量并调整吊杆长度，更换蠕变失效的恒力弹簧及变形吊架，加固吊点焊缝，确认冷态预拉量，使用激光对中仪和液压扭矩扳手；临时处理：在严重下沉部位焊接临时钢支撑作为限位，防止继续位移，可维持至计划小修但需每日巡检。 | 每次大修测量联箱吊点冷态和热态位移并与设计值比较；采用抗蠕变性能更优的Inconel X-750弹簧，定期对吊杆焊缝进行磁粉检查。 |
| 联箱小口径管座振动疲劳断裂 | 机械 | 严重 | 联箱上的压力测点、水位计、安全阀等小口径接管（通常DN≤50）因气柱谐振或本体振动传递，根部焊缝承受高频循环弯矩，萌生疲劳裂纹，最终断裂导致高压介质喷射，威胁人身与设备安全。 | 小管座根部焊缝区域出现铁锈或白色盐渍，渗透探伤发现环向或网状裂纹，运行时伴随局部高频啸叫，红外热像显示接管根部温度梯度异常。 | [状态量]角焊缝裂纹长度>3mm（置信：待核实）；[物理]小管根部振动位移幅值>0.3mm（置信：经验值）；[物理]振动主频与机械固有频率接近（<5%偏差）（置信：待核实） | [离线]渗透探伤；[离线]磁粉探伤；[离线]振动模态敲击测试；[在线]小管振动加速度传感器 | 渗透检测显示角焊缝裂纹总长超过3mm，且振动测试显示小管一阶固有频率与运行激振频率偏差<5%或位移幅值>0.3mm，判定疲劳断裂风险高，必须停机修复。 | 根本处理：切除疲劳受损管座及局部筒体母材，更换壁厚加厚30%的加强管座，或在管座外部加焊强力支撑板，焊接后进行局部热处理，使用氩弧焊打底；临时处理：对非贯穿小裂纹采用打磨消除后补焊，或安装防振管卡，须由持证焊工操作并经渗透确认，可维持运行至最近周末临停。 | 对小口径管座进行振动幅值和频率调查，增设防振支撑或改变管道固有频率；每次检修对全部小接管焊缝进行渗透检查，统计疲劳周期，优化管座设计。 |