# 进度报告: power - phase4_thermal_boiler_聚结过滤器滤芯_faults
> 时间: 2026-06-29 16:37:58

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 滤芯堵塞 | 堵塞 | 机械 | 严重 | 煤粉燃烧产生的细微粉尘或油污颗粒在聚结滤芯表面及内部孔隙沉积，导致流道变窄，流动阻力急剧上升 | 过滤器前后压差明显升高；出口流量或压力降低 | [物理]压差>0.25MPa（适用：一般液压润滑系统，置信：经验值） | [在线]压差变送器；[离线]流量计 | 若压差高且流量低，确认为堵塞；若压差高但流量正常，检查变送器故障或管路阀门误关 | 根本处理：更换滤芯；临时处理：无，须立即更换 | 定期检查压差；前置预过滤处理 | 滤芯受潮结垢：检查系统含水量，区分单纯堵塞与介质变质结垢 | 钳工1名；工时1-2h（经验值） | 滤芯拆卸专用扳手；洁净容器（经验值） | 备用聚结滤芯；密封圈（经验值） | 确认系统泄压；佩戴防护手套（经验值） | 压差值恢复至初始范围；系统流量压力正常（经验值） |
| 滤芯破损 | 泄漏 | 机械 | 严重 | 滤芯因制造缺陷、超压冲击或长期疲劳导致骨架或滤材破裂，失去拦截杂质能力，导致未过滤介质直接通过 | 出现“跑粉”或油液浑浊；压差突然降低或为零 | [物理]压差<0.02MPa（适用：运行中滤芯，置信：经验值） | [在线]颗粒度计数器；[离线]目视检查 | 压差突降且下游颗粒度超标，确认为破损；若压差正常但颗粒度高，检查旁路阀内漏 | 根本处理：更换破损滤芯；临时处理：无，须立即停机更换 | 选用耐压等级合格滤芯；避免水击 | 旁路阀未关严：检查旁路阀状态，若关闭后仍泄漏则为滤芯破损 | 钳工1名；工时1-2h（经验值） | 滤芯拆卸工具；内窥镜（经验值） | 同型号备用滤芯（经验值） | 防止介质喷溅；穿戴防护用品（经验值） | 下游介质清洁度达标；无泄漏痕迹（经验值） |
| 聚结分离效率下降 | 性能退化 | 化学；机械 | 一般 | 滤材表面化学涂层老化或被杂质覆盖，导致改变液滴表面张力的能力减弱，无法有效聚结微小液滴 | 下游介质含水量超标；透明度下降 | [化学]水分含量>100ppm（适用：润滑油系统，置信：经验值） | [离线]水分分析仪；[在线]湿度传感器 | 水分超标且滤芯未堵塞，确认为效率退化；若水分超标伴随压差高，先处理堵塞 | 根本处理：更换滤芯；临时处理：无 | 控制介质酸碱度；定期更换 | 系统进水量过大：检查源头水量，若源头正常但分离差则为滤芯失效 | 钳工1名；工时1-2h（经验值） | 常用拆装工具；取样瓶（经验值） | 新滤芯（经验值） | 注意废液环保处理（经验值） | 含水量检测合格（经验值） |