# 进度报告: power - phase4_thermal_boiler_脉冲阀_faults
> 时间: 2026-06-30 12:39:28

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 脉冲阀膜片破损 | 破裂；泄漏 | 机械 | 严重 | 长期高频启闭导致橡胶膜片产生疲劳老化，或受压缩空气夹带杂质磨损，致使膜片出现裂纹或撕裂，无法封堵泄压口，导致脉冲阀常漏气无法喷吹 | 电磁先导头有持续排气声；气包压力持续下降无法建立；喷吹时声音微弱或呈持续漏气声而非“砰”的爆破声；相应布袋除尘器单室压差升高 | [物理]气包压力下降>0.1MPa（适用：保压停机状态，置信：经验值）；[物理]脉冲阀排气孔持续排气量>0（适用：非喷吹周期，置信：经验值） | [离线]听音棒测听排气孔漏气声；[在线]气包压力变送器监测；[在线]除尘器压差监测 | 关键判据：非喷吹期排气孔持续漏气且气包掉压。鉴别要点：若排气孔不漏气但脉冲阀喷吹无力，需排查电磁阀线圈是否烧毁或气路堵塞，以此与电气故障区分 | [经验级]根本处理：拆除脉冲阀阀盖，更换同型号膜片，注意膜片弹簧孔位对正并均匀紧固螺栓；临时处理：关闭该脉冲阀支路气源球阀，隔离故障阀，待停炉检修时更换 | 定期对压缩空气系统进行疏水排油，保证仪表空气质量；定期检查膜片老化程度，利用停机机会批量更换达到寿命周期的膜片 | 电磁阀线圈烧毁：区分要点在于电磁阀烧毁通常伴随线圈发热且完全无吸合声，而膜片破损有持续漏气声 | 钳工1名；工时1-2h（置信：经验值） | 内六角扳手、扭力扳手、听音棒（置信：经验值） | 脉冲阀膜片配件、密封垫圈（置信：经验值） | 检修前切断气源并泄压至零，防止高压气体伤人（置信：经验值） | 阀盖螺栓紧固力矩符合设备说明书要求，通电磁铁动作时排气孔瞬间喷吹且非动作期无漏气（置信：经验值） |
| 脉冲阀节流孔堵塞 | 堵塞 | 机械 | 一般 | 压缩空气中含有的水分、油污或固体杂质在脉冲阀节流孔内积聚，导致节流孔气路不畅或完全堵死，使阀芯背压无法建立或释放，脉冲阀拒动 | 通电时电磁先导头有吸合“咔哒”声，但脉冲阀主阀不动作，无喷吹气流；拆开先导头检查无明显损坏，但气阻明显 | [状态量]节流孔完全无气流通过（适用：拆解检查状态，置信：经验值）；[物理]控制气路背压建立时间>2s（适用：充气阶段，置信：经验值） | [离线]万用表测电磁阀线圈阻值；[离线]手动测试电磁阀推杆动作；[离线]压缩空气吹扫测试节流孔 | 关键判据：电磁阀动作正常（有吸合声）但主阀不喷吹。鉴别要点：若电磁阀无吸合声，应先判断为供电回路或线圈断路故障；若电磁阀动作正常且节流孔无气流，则判定为节流孔堵塞 | [经验级]根本处理：拆卸脉冲阀先导头，使用小于节流孔直径的钢丝或高压气源疏通清洗节流孔，重新装配；临时处理：连续手动按动电磁阀线圈按钮数次，利用气流冲刷排出微小异物 | 在气源管路前端加装高精度除油除水过滤器；定期清洗或更换过滤元件；保证压缩空气仪用气露点达标 | 先导头气路漏气：区分要点在于先导头气路大面积漏气会导致主阀常开持续喷吹，而节流孔堵塞表现为主阀拒动关闭 | 钳工1名；工时0.5-1h（置信：经验值） | 内六角扳手、细钢丝、高压气枪（置信：经验值） | 无备件，使用清洗剂或现场替代疏通工具（置信：经验值） | 拆卸时必须提前关闭气源总阀并泄压至零，带压拆卸易导致零部件飞出伤人（置信：经验值） | 手动按动电磁阀推杆或通电测试，脉冲阀能灵敏开启与关闭，无异响卡涩（置信：经验值） |