# 进度报告: power - phase4_thermal_boiler_脱硫塔_faults
> 时间: 2026-06-29 14:39:37

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 脱硫塔喷淋系统整体堵塞与结垢失效 | 堵塞；结垢 | 化学；机械 | 严重 | 循环浆液中亚硫酸盐、难熔盐浓度过高，叠加大颗粒浮渣，导致系统多层喷嘴及管路发生大面积结晶堵塞，气液传质功能显著退化 | 吸收塔压降增大；喷淋母管压力异常升高；塔内液位异常波动；在线pH计数值持续下降；除雾器出现局部带水逃逸 | [化学]浆液pH值<4.5（适用：吸收塔出口，置信：经验值）；[物理]喷淋母管压力>1.5倍额定值（适用：额定工况，置信：经验值）；[物理]脱硫塔压差>2.5kPa（适用：满负荷工况，置信：经验值） | [在线]浆液循环泵出口压力变送器；[在线]塔底pH计；[在线]差压变送器；[离线]浆液成分化验分析 | 关键判据：母管压力与压差同时升高且pH下降。鉴别要点：若仅母管压力升高而塔压差正常，排除塔内整体堵塞，鉴别为滤网或局部喷嘴堵塞；若伴随循环泵电流下降，鉴别为泵汽蚀或入口阀故障 | 根本处理：停运对应浆液泵，隔离管路排空浆液，人工机械疏通母管与喷嘴，高压水冲洗后调整浆液氧化比例；临时处理：通过降低锅炉负荷减少烟气量，切换备用浆液泵维持基本喷淋压力 | 严格控制浆液pH值与氧化空气量；定期清理浆液旋流器及滤网；定期对循环浆液进行化学成分分析 | 浆液循环泵汽蚀：泵汽蚀主要表现为泵体振动大、电流波动及异响，而喷淋系统堵塞表现为管路憋压且泵电流平稳 | 钳工3名、管工2名；工时16-24h（经验值） | 高压清洗机、管道疏通机、扭力扳手、内窥镜（经验值） | 碳化硅喷嘴备件、法兰密封垫片、高压软管（经验值） | 办理有限空间作业票及停送电操作票，进入塔内需强制通风并检测气体合格（GB/T 50895-2013，标准值） | 喷淋母管整体水压试验无泄漏，单个喷嘴喷射角度与雾化状态符合设计要求（GB 50212-2014，标准值） |
| 脱硫塔系统接口泄漏与整体腐蚀退化 | 泄漏；腐蚀 | 化学；机械 | 危急 | 脱硫后高湿烟气中含有SO2等强腐蚀性介质，长期侵蚀导致塔壁防腐涂层失效及系统管路接口密封破损，引发整体渗漏 | 塔体外部保温层渗水滴漏；接口法兰处有白色结晶物析出；局部烟气外泄；引风机电流异常波动；防腐涂层剥落 | [化学]浆液氯离子浓度>20000ppm（适用：吸收塔循环浆液，置信：经验值）；[物理]系统漏风率>5%（适用：运行工况，置信：经验值）；[物理]防腐层局部测厚<2mm（适用：停机检修，置信：经验值） | [离线]超声波测厚仪；[离线]电火花漏点检测仪；[在线]红外热成像仪；[离线]涂层测厚仪 | 关键判据：法兰结晶伴随局部涂层破损测厚低于阈值。鉴别要点：若保温层渗水伴随浆液泵停运后消失，鉴别为法兰垫片老化内漏；若渗水持续且呈强酸性，鉴别为防腐内衬大面积老化穿透 | 根本处理：排空浆液清塔，打磨清理破损区域基材，重新施焊修补并涂刷防腐鳞片树脂；临时处理：在泄漏点外部采用专用堵漏夹具或耐酸快速密封胶进行外部封堵包覆 | 定期开展停机检修期间的防腐层电火花检测；控制烟气系统温度防止长期超温；严格控制入炉煤硫分 | 塔体热应力开裂：热应力开裂多发于焊缝处且呈线性扩展，而腐蚀泄漏多为点状或面状减薄穿透，通过外观及探伤即可鉴别 | 防腐工3名、焊工2名；工时48-72h（经验值） | 电火花检漏仪、角磨机、热风焊枪、测厚仪（经验值） | 玻璃鳞片胶泥、环氧树脂、玻璃纤维布、专用法兰垫片（经验值） | 动火作业需办理一级动火票，防腐材料施工需严控挥发性气体浓度在安全限值内（DL/T 748.10-2001，标准值） | 防腐层电火花检测无漏点且表面无气泡，系统整体水压试验及气密性试验无压降（GB 50212-2014，标准值） |