# 进度报告: power - phase4_thermal_boiler_膜式壁管屏_faults
> 时间: 2026-06-29 10:40:30

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 膜式壁管屏爆管泄漏 | 泄漏；破裂 | 机械；热 | 危急 | 管壁因高温腐蚀减薄或冷却不足导致局部过热，材料屈服强度下降引发塑性破裂，工质泄漏喷出 | 炉膛负压骤变甚至变正压；泄漏点附近有显著泄漏噪声；给水流量不正常地大于主蒸汽流量；炉膛火焰暗淡或灭火 | [物理]管壁减薄量>30%初始厚度（适用：高温区管段，置信：经验值）；[热工]给水流量与主蒸汽流量差值>50t/h（适用：额定工况下，置信：经验值）；[热工]炉膛负压波动幅度>200Pa（适用：正常运行工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]给水及主蒸汽流量计；[在线]炉膛负压变送器；[离线]超声波测厚仪 | 关键判据：给水流量异常大于蒸汽流量且伴随炉膛负压变正。鉴别要点：若排烟温度同时骤降，需与省煤器爆管区分，可通过声学监测系统定位泄漏区域在炉膛下部水冷壁还是尾部烟道 | 根本处理：立即停炉冷却，抽真空灭火后进入炉膛，切除损坏管段并更换新管，采用氩弧焊打底焊接；临时处理：无，必须立即紧急停炉，严禁降压维持运行以免引发相邻管排连锁破坏 | 加强水质化学监督防止结垢；定期进行声学泄漏监测系统校验；利用大修周期对高温区管屏进行超声波测厚及金相普查 | 省煤器爆管：省煤器爆管多发生在尾部烟道，伴随排烟温度降低和灰斗漏水；水冷壁爆管发生在炉膛，伴随燃烧不稳和炉膛灭火 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 氩弧焊机、角磨机、内窥镜、超声波测厚仪、坡口机（置信：经验值） | 同材质同规格水冷壁管段、鯺片、氩弧焊丝（置信：经验值） | 必须待炉膛温度降至50℃以下且通风良好方可进入；进入炉膛前需进行测氧测爆，防止缺氧和煤气中毒（DL/T 869-2012，置信：标准值） | 焊缝外观成型良好，无咬边气孔；焊后进行100%射线探伤或超声波探伤，达到Ⅱ级以上合格标准；整体水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 膜式壁管屏结渣积灰 | 结垢；积灰 | 环境；热 | 严重 | 煤粉灰分在高温下熔融，附着并烧结在管屏外壁，形成硬质渣层，破坏热交换并引起管壁局部超温 | 炉膛出口烟温异常升高；主汽温偏离控制值需大幅减温水；引风机电流增大；吹灰器投运频繁但效果变差 | [热工]炉膛出口烟温较设计值偏高>50℃（适用：同负荷工况对比，置信：经验值）；[热工]水冷壁管壁温度超限>450℃（适用：20G材质，置信：经验值）；[状态量]炉膛排烟温度升高>20℃（适用：额定负荷，置信：经验值） | [在线]炉膛出口烟气温度热电偶；[在线]管壁温度在线监测系统；[在线]引风机电流监测；[离线]停炉后人工炉内目视检查及测温摄像 | 关键判据：炉膛出口烟温异常升高且引风机电流增大。鉴别要点：若引风机电流增大伴随炉膛负压剧烈波动，需与炉膛结焦掉焦引起的扰动区分，可通过吹灰后参数是否短期恢复正常来确认结渣 | 根本处理：停炉后采用高压水射流彻底清洗管屏表面硬渣；临时处理：优化运行燃烧器配风，提高一次风速防结渣，增加吹灰器投运频次 | 合理掺烧不同煤种控制入炉煤灰熔点；定期检查和维护吹灰器确保有效吹灰范围；优化炉内空气动力场 | 炉膛漏风：漏风也会导致排烟温度异常和燃烧恶化，但漏风主要表现为氧量异常升高及引风机负荷增大，无管壁超温现象 | 锅炉检修工4名；工时72-120h（置信：经验值） | 高压水射流清洗机、炉内升降平台、热成像仪、吹灰器（置信：经验值） | 高压清洗喷头、防护服、清渣工具（置信：经验值） | 炉内高空作业必须搭设合格的脚手架或升降平台，作业人员必须系带双控安全带；高压水射流操作人员需持证上岗，防止高压射流伤人（DL/T 869-2012，置信：标准值） | 管屏表面无大面积硬质结焦；各受热面管子无变形；炉膛出口烟温及主汽温恢复至设计范围内（置信：经验值） |
| 膜式壁鯺片焊缝开裂 | 裂纹 | 机械；热 | 严重 | 鯺片与管子连接焊缝因热应力交变、焊接残余应力集中或膨胀受阻产生疲劳裂纹，并向管子母材扩展导致受损 | 鯺片焊缝处可见明显裂纹；管屏局部存在变形或翘曲；严重时裂纹延伸至母材导致管屏微小泄漏 | [物理]焊缝表面裂纹长度>5mm（适用：管屏鯺片连接焊缝，置信：经验值）；[物理]管屏平面度偏差>10mm/m（适用：组装与运行后，GB/T 16507.4-2013，置信：标准值） | [离线]表面无损探伤（MT/PT）；[离线]外观目视检查配合放大镜；[离线]尺寸测量工具 | 关键判据：表面无损探伤发现鯺片焊缝线性缺陷。鉴别要点：若裂纹伴随管子泄漏，需判定裂纹是应力主导还是管内介质冲刷主导，通过观察裂纹走向（应力多垂直于管子轴向，冲刷多为纵向减薄）区分 | 根本处理：打磨彻底清除裂纹，做表面探伤确认清除干净，重新按原工艺补焊鯛片，消除膨胀受阻的机械约束；临时处理：若暂无泄漏，可做标记跟踪，在近期降负荷或停机时处理 | 优化管屏支吊架系统保证膨胀自由；制造安装阶段严格控制焊缝质量并进行消除应力热处理；避免升降温速率过快 | 水冷壁管材自身疲劳裂纹：管材裂纹多伴有管壁减薄或内外壁腐蚀特征，而鯛片焊缝开裂主要位于管子与扁钢的连接处 | 高压焊工1名、无损检测人员1名；工时4-8h/处（置信：经验值） | 磁粉探伤仪、渗透探伤剂、电磨头、焊机、焊缝量规（置信：经验值） | 同材质焊丝、探伤磁悬液、打磨片（置信：经验值） | 探伤作业需做好防辐射及用电安全；高空搭设作业平台需验收合格（DL/T 869-2012，置信：标准值） | 补焊后探伤无裂纹；鯛片焊缝成型良好；管屏膨胀间隙符合图纸要求，无卡涩（DL/T 869-2012，置信：标准值） |
| 膜式壁管屏氢脆爆管 | 腐蚀；破裂 | 化学；机械 | 危急 | 炉水pH异常产生酸性腐蚀或汽水共腾，氢原子渗入管壁金属晶格内部结合成氢气产生高压，导致管材脱碳及脆性开裂 | 管段无明显蠕变胀粗即发生脆性爆破；破口边缘锋利呈张开状；管壁内侧有明显沟槽或腐蚀坑；炉水pH值异常下降 | [化学]炉水pH值<8.0（适用：正常运行工况，GB/T 12145-2016，置信：标准值）；[化学]给水氢电导率>0.30μS/cm（适用：全挥发处理，GB/T 12145-2016，置信：标准值）；[物理]管壁内部腐蚀坑深度>0.5mm（适用：水冷壁管热负荷最高区域，置信：经验值） | [在线]炉水在线pH计；[在线]给水氢电导率仪；[离线]管样金相分析及扫描电镜；[离线]内窥镜检查管内壁 | 关键判据：炉水pH持续偏低且爆管管口呈脆性特征。鉴别要点：需与长期超温导致的塑性蠕变爆管区分，氢脆爆口边缘无明显减薄胀粗，且金相分析可见明显脱碳层；通过化验炉水水质劣化程度确认 | 根本处理：更换发生脆化的管段，加强锅炉给水及炉水加药处理，进行锅炉全面酸洗清除内部沉积物；临时处理：无，须立即停炉处理，切断失效源 | 严格监控凝结水精处理混床出水水质；维持炉水pH在标准范围内；定期进行水冷壁管割管检查内壁腐蚀情况 | 水冷壁超温蠕变爆管：超温爆管破口边缘通常伴随显著的管径胀粗和明显的氧化皮，而氢脆爆管无胀粗现象且边缘齐平 | 高压焊工2名、化学监督人员1名；工时48-72h（置信：经验值） | 氩弧焊机、坡口机、金相显微镜、测厚仪、光谱仪（置信：经验值） | 合金钢管段、氩弧焊丝、化学清洗剂、炉水调节剂（置信：经验值） | 停炉后需将炉水排空并冲洗，进入炉膛前确保通风良好；化学清洗时需严格执行化学作业安全规程，佩戴防毒面具（DL/T 869-2012，置信：标准值） | 焊缝无损探伤合格；炉水水质指标恢复至GB/T 12145-2016标准范围内；水压试验无泄漏（GB/T 12145-2016，置信：标准值） |
| 膜式壁管屏膨胀受阻变形 | 变形 | 机械；热 | 严重 | 管屏底部或侧部膨胀节卡涩、导向装置损坏，导致锅炉启停或运行中管屏受热无法自由膨胀，产生巨大的热应力引发管屏整体弯曲或扭曲变形 | 膨胀指示器读数异常或超出设计行程；管屏局部明显向外凸出或弯曲；水冷壁与燃烧器、刚性梁交界处出现相互摩擦痕迹或撕裂；水冷壁管屏局部水循环不良引发管壁超温 | [物理]管屏弯曲度>1%（适用：水冷壁整体平面，置信：经验值）；[位移]膨胀指示器偏移量超出设计零位±50mm（适用：冷态至满负荷工况，置信：经验值）；[热工]水冷壁管壁温度局部偏差>50℃（适用：同标高管屏对比，置信：经验值） | [离线]膨胀指示器；[在线]管壁温度在线监测系统；[离线]炉内摄像监视系统；[离线]激光水平仪及卷尺 | 关键判据：膨胀指示器超出量程且伴随管壁局部超温。鉴别要点：需与结焦造成的管屏拉裂区分，膨胀受阻变形通常发生在刚性梁连接处或燃烧器让管区域，且膨胀指示器有明显的卡涩迹象，而结焦拉裂多伴随明显的水冷泄漏 | 根本处理：修复或更换损坏的膨胀导向装置，清除膨胀间隙内的异物或硬质焦块，校正已变形的管段（严重时换管）；临时处理：通过调整燃烧降低局部热负荷，减缓热应力增长，申请尽快停机处理 | 定期检查和维护膨胀指示器及刚性梁导向装置；确保冷态安装间隙符合图纸要求；控制锅炉启停时的升降温速率 | 炉膛严重结焦造成的管屏拉裂：结焦拉裂通常伴随炉膛负压波动和泄漏报警，而膨胀受阻初期仅为机械应力变形，无介质泄漏 | 锅炉检修工3名、起重工1名；工时24-48h（置信：经验值） | 液压千斤顶、加热设备、手拉葫芦、割枪、电焊机（置信：经验值） | 刚性梁导向块、膨胀节、校正专用工具、管段备件（置信：经验值） | 炉内校正作业时需搭设牢固的作业平台；使用加热设备校正管屏时需防止人员烫伤及火灾（DL/T 869-2012，置信：标准值） | 管屏膨胀间隙恢复通畅；冷态下水冷壁管屏无突出变形；膨胀指示器在启停过程中动作灵活无卡涩（DL/T 869-2012，置信：标准值） |