# 进度报告: power - phase4_thermal_boiler_膜式水冷壁管_faults
> 时间: 2026-06-30 12:18:41

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 水冷壁管磨损减薄 | 磨损 | 机械 | 严重 | 炉内高浓度床料、煤颗粒长期冲刷管壁，导致局部区域管壁厚度持续减薄，最终因承载力下降引发失效 | 局部管壁金属厚度明显减薄；受热面出现冲刷沟槽；管壁温度异常升高 | [物理]磨损减薄量>0.2mm（适用：密相区与稀相过渡区，置信：经验值）；[物理]局部壁厚<3.0mm（适用：设计壁厚5mm管材，置信：经验值） | [离线]超声波测厚仪；[离线]视频内窥镜 | 关键判据：测厚发现局部减薄且表面有明显冲刷纹理。鉴别要点：与水冷壁管内外壁腐蚀区分，冲刷磨损表面具有明显的方向性沟槽，且多集中在密相区过渡区，而腐蚀多为坑状或层状剥落，无固定方向 | 根本处理：切除严重磨损管段，更换新管并按DL/T 869规范施焊；临时处理：对轻微磨损区域加装防磨瓦或喷涂耐磨合金 | 优化炉内气固流场，消除局部涡流；在易磨损区域主动敷设防磨耐火材料或加装防磨板 | 水冷壁管内外壁结垢：区分要点在于结垢部位通常伴有水质超标历史，且内壁结垢会导致整体管段过热，而非局部冲刷特征 | 钳工2名、焊工2名；工时16-24h（经验值） | 超声波测厚仪、电焊机、打磨机、防磨瓦安装工具（经验值） | 同材质水冷壁管段、防磨瓦、耐磨喷涂材料、焊材（经验值） | 停炉检修需满足炉内温度降至安全值，严格执行有限空间作业审批及通风要求（DL/T 869-2012，标准值） | 焊缝无损检测100%合格，测厚检查无残余超标减薄区，水压试验无渗漏（GB/T 16507.4-2013，标准值） |
| 水冷壁管爆管泄漏 | 断裂 | 机械；热 | 危急 | 管壁因磨损减薄、内部异物堵塞或管材缺陷导致有效壁厚不足以承受内部工质压力，引发突发性破裂泄漏 | 炉膛负压急剧变为正压并向外喷水喷汽；给水流量不正常地大于蒸汽流量；床温及排烟温度骤降；管排处有明显泄漏异响 | [状态量]水/汽泄漏量>0（适用：运行工况，置信：经验值）；[热力]给水流量-蒸汽流量差>10t/h（适用：额定工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]给水/蒸汽流量变送器；[在线]炉膛压力变送器 | 关键判据：炉膛压力突增且伴随给水流量异常大于蒸汽流量。鉴别要点：与过热器泄漏区分，水冷壁泄漏会导致炉膛底部有明水或床料潮湿，过热器泄漏通常在水平烟道且床温无明显骤降 | 根本处理：立即紧急停炉，待冷却后排查泄漏点，切除并更换泄漏管段，重新焊接打压；临时处理：无，须立即停机处理 | 提高给水水质防垢防堵；定期测厚防磨；检修时彻底清理管内异物，防止节流过热 | 省煤器管泄漏：区分要点在于泄漏声源位置不同，省煤器泄漏位于尾部烟道且常伴随灰斗漏水，水冷壁泄漏位于炉膛区域 | 钳工3名、高压焊工2名；工时24-48h（经验值） | 内窥镜、RT/UT探伤设备、坡口机、高压水压试验泵（经验值） | 备用同规格水冷壁管段、匹配管径的堵头、合格焊条（经验值） | 泄漏区域相邻管排需重点检查防止单根爆管吹损相邻管，进入炉膛前需确认无垮塌风险（DL/T 869-2012，标准值） | 更换管段焊缝外观及探伤100%合格，整体水压试验保压规定时间无压降及渗漏（GB/T 16507.4-2013，标准值） |
| 水冷壁焊缝开裂 | 断裂 | 机械 | 严重 | 焊接残余应力过高、焊接工艺不当或启停热应力交变作用，导致管子鳍片与管壁连接处或对接焊缝产生热疲劳裂纹并扩展 | 焊缝及热影响区表面出现可见裂纹；系统局部出现微小泄漏；停炉检查时焊缝处有渗水痕迹或结晶物 | [物理]表面裂纹长度>2mm（适用：水压试验或停炉检查，置信：经验值）；[状态量]管壁温差>50℃/h（适用：锅炉启停阶段，置信：经验值） | [离线]渗透探伤（PT）；[离线]磁粉探伤（MT）；[在线]壁面热电偶 | 关键判据：表面探伤发现焊缝热影响区存在线性缺陷。鉴别要点：与管材母材疲劳开裂区分，焊缝开裂起裂点多位于焊趾或熔合线处，呈沿晶或穿晶发展，母材疲劳多源于外壁氧化或内壁腐蚀坑 | 根本处理：彻底打磨清除裂纹，补焊并重新进行热处理；若裂纹深达管壁需切除重焊；临时处理：对浅表裂纹进行打磨圆滑过渡，降低机组负荷运行 | 优化焊接工艺，控制焊后热处理消除残余应力；规范锅炉启停速率，降低交变热应力冲击 | 水冷壁管材母材疲劳开裂：区分要点在于探伤起裂点位置，母材开裂位于管子本体非焊接热影响区 | 焊工2名、探伤人员1名；工时8-12h（经验值） | 焊接工具、角磨机、PT/MT探伤试剂、热处理设备（经验值） | 合金焊丝、焊条、渗透探伤剂、保温棉（经验值） | 焊补时需严格控制层间温度及预热/后热处理规范，防止产生新的延迟裂纹（DL/T 869-2012，标准值） | 补焊焊缝外观成型良好，PT/MT无损检测无裂纹显示，水压试验合格（DL/T 869-2012，标准值） |