# 进度报告: power - phase4_thermal_boiler_膨胀节_faults
> 时间: 2026-06-30 15:55:31

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 膨胀节整体密封失效 | 泄漏；老化 | 机械；热 | 危急 | 织物补偿器或波纹管长期处于高温及交变应力下，导致材料疲劳、老化或防磨层被吹穿，内部导流板损坏加剧密封材料的破损，最终引发烟气外漏 | 膨胀节外部保温层冒汽或冒烟；附近有异常气流噪音；锅炉炉膛负压剧烈波动无法维持；外部局部超温 | [物理]膨胀节表面温度>80℃（适用：环境温度25℃时，置信：经验值）；[状态量]炉膛负压波动幅度>±200Pa（适用：额定工况，置信：经验值） | [在线]炉膛负压变送器；[带电]红外热像仪巡检；[离线]停炉后内窥镜目视检查 | 关键判据：炉膛负压剧烈波动伴随膨胀节局部超温。鉴别要点：若引风机出力正常且风机电流无突增，且外部测温发现局部高温点，可排除引风机故障或管内严重堵塞，定位为膨胀节泄漏 | 根本处理：停炉降温至常温，拆除外部护板及旧保温层，清理结合面，更换整体膨胀节并重新浇筑耐火浇注料；临时处理：采用高温陶瓷纤维毯进行外部填塞封堵，外覆钢板压紧，维持负压运行至计划停机 | 优化入口烟气流场分布以降低局部磨损；定期检查内部导流板及挡板完整性；选用耐高温、抗疲劳的硅酸铝或含氟橡胶等新型织物材料 | 炉管焊口泄漏：区分要点在于炉管泄漏通常伴随排烟温度下降及给水流量异常增大，膨胀节泄漏无给水量变化 | 钳工4名、焊工2名；工时48-72h（置信：经验值） | 红外热像仪、电焊机、手拉葫芦、专用扳手、内窥镜（置信：经验值） | 成套非金属织物膨胀节、高温耐火浇注料、陶瓷纤维毯、不锈钢丝网（置信：经验值） | 停炉冷却至50℃以下方可进入烟道施工，办理有限空间作业票，强制通风（DL/T 869-2012，置信：标准值） | 膨胀节冷态就位偏差<5mm，密封试验无可见烟气泄漏，耐火层无贯穿性裂纹（GB/T 16508-2013，置信：标准值） |
| 膨胀节整体刚度退化与卡涩 | 变形；性能退化 | 机械 | 严重 | 运行中积灰、结垢或内部导流筒脱落卡死，导致膨胀节失去吸收轴向及径向热膨胀的补偿能力，将巨大热应力传递至锅炉受压部件 | 膨胀节相邻管道或联箱产生异常宏观位移；波纹管或织物框架出现明显扭曲、拉伸变形；相邻支座或焊缝出现开裂 | [物理]轴向位移补偿量超出设计值的±100%（适用：冷热态交替变化期，置信：经验值）；[状态量]相邻固定支座应力>材料屈服强度（适用：运行态，置信：经验值） | [在线]管道位移在线监测系统；[离线]应力应变片测试；[离线]超声波测厚检测相邻焊缝 | 关键判据：管道出现异常宏观位移且膨胀节外观扭曲。鉴别要点：若锅炉启停机过程中位移量不随负荷线性变化，且排除了滑动支座卡涩，可确认为膨胀节本体内部卡涩或刚度异常增大 | 根本处理：停炉清理内部积灰和硬垢，修复或拆除脱落的内部导流筒，重新标定冷态安装尺寸；临时处理：无，须立即停机处理，防止受压元件撕裂 | 合理设置冷拉间距；定期停炉清理积灰；在烟道适当位置增加清灰装置或声波吹灰器 | 滑动支座卡涩：区分要点在于滑动支座卡涩通常表现为单一方向的位移受阻，且支座底座有明显摩擦发亮痕迹，膨胀节本体无明显扭曲 | 钳工3名、起重工1名；工时24-48h（置信：经验值） | 千斤顶、激光对中仪、敲击锤、塞尺、应变仪（置信：经验值） | 内部导流筒备件、紧固螺栓、润滑脂、调整垫片（置信：经验值） | 高处作业必须佩戴安全带，起重作业严格执行"十不吊"，确认内部无高温余气（DL 5009.1-2014，置信：标准值） | 冷态下膨胀节能自由滑动无卡涩，导流筒间隙均匀，各方向膨胀间隙符合图纸设计公差（GB 50273-2009，置信：标准值） |