# 进度报告: power - phase4_thermal_boiler_药液过滤器_faults
> 时间: 2026-06-30 17:06:58

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤芯杂质堵塞 | 堵塞 | 机械；化学 | 严重 | 水处理系统药液中的悬浮物、沉淀物或树脂碎屑在过滤器滤芯表面累积，导致有效流通面积减小，引发压差增大及流量衰减 | 过滤器前后压差明显增大；系统加药流量下降或加药泵出现低流量报警；滤芯外观有明显的污浊附着物 | [物理]滤芯前后压差>0.15MPa（适用：常规药液过滤工况，置信：经验值）；[物理]过滤流量下降>20%（适用：额定加药量工况，置信：经验值） | [在线]压差变送器；[在线]流量计；[离线]压差表就地核对 | 关键判据：压差变送器显示值超限且伴随流量下降。鉴别要点：若仅压差高但流量正常，需排查压差变送器引压管堵塞或仪表故障；若流量低且压力泵出口压力低，则为加药泵抽空或管路泄漏而非滤芯堵塞 | 根本处理：开启过滤器旁路，隔离过滤器，排液泄压后打开端盖，抽出旧滤芯并清洗滤网，更换合格新滤芯，恢复系统并排气；临时处理：短暂开启旁路阀维持加药量，并密切监测水处理水质变化，待机检修时更换 | 定期检查和更换滤芯；监控加药箱液位及药液澄清度，防止异物吸入；定期清理加药箱 | 加药泵故障或泵入口管路堵塞：区分要点在于观察加药泵出口压力，泵出口压力低且伴随脉动为泵故障或入口堵塞，泵出口压力升高仅为滤芯堵塞 | 检修工1名、化学运维1名；工时2-3h（经验值） | 管钳、滤芯专用拉拔器、扭矩扳手、废液收集桶（经验值） | 专用规格微孔滤芯、耐酸碱密封垫圈、清洗用毛刷（经验值） | 检修前必须关闭过滤器进出口阀门并泄压至零；处理加药系统时需穿戴防酸碱防护服、护目镜和耐酸碱手套（标准值，DL/T 5190.4-2012） | 过滤器打压无渗漏，系统恢复运行后压差<0.05MPa，加药流量稳定且无脉冲（标准值，DL/T 5190.4-2012） |
| 过滤器密封垫片老化泄漏 | 泄漏 | 机械；化学 | 严重 | 过滤器端盖或法兰处的橡胶密封垫片长期受药液腐蚀和交变应力作用，发生材质硬化、变形或龟裂，丧失密封比压导致介质外泄 | 过滤器端盖或法兰连接处有明显的药液滴漏；泄漏点周围有结晶或腐蚀痕迹；系统保压时压力出现缓慢下降 | [物理]密封压紧力矩下降>15%（适用：设备检修周期末期，置信：经验值）；[状态量]系统管路保压压降>0.05MPa/h（适用：停机保压测试，置信：经验值） | [离线]目视检查；[离线]便携式测厚仪；[在线]视频监控或巡检发现 | 关键判据：设备停机或运行期间在密封接合面处目视观察到泄漏液体。鉴别要点：若泄漏发生在过滤器筒体焊缝处，则为壳体砂眼或裂纹穿透；若仅在端盖垫片处渗漏且紧固后无效，则为垫片老化变形 | 根本处理：隔离过滤器并内部泄压排空，拆卸端盖法兰螺栓，清理密封面，更换同规格耐腐蚀新垫片，对角均匀紧固螺栓至规定力矩；临时处理：在确保安全的前提下，适当适度带压紧固螺栓尝试压紧垫片，若泄漏严重须立即停机隔离更换 | 定期检查紧固件力矩；选用与药液化学特性相容的高质量密封材料（如聚四氟乙烯垫片）；避免泵的剧烈脉冲对过滤器造成冲击 | 过滤器壳体针孔腐蚀渗漏：区分要点在于检查泄漏源位置，垫片泄漏位于法兰接合面缝隙处，壳体泄漏位于焊缝或母材本体上 | 钳工2名；工时2-4h（经验值） | 扭力扳手、法兰拆卸工具、刮刀、防护服（经验值） | 耐腐蚀密封垫片（如PTFE或EPDM）、法兰防咬合剂（经验值） | 接触化学药液须穿戴防腐蚀手套及护目镜；拆卸前必须确认设备已完全泄压排液，防止带压喷洒伤人（标准值，GB 26164.1-2010） | 法兰结合面无渗漏，按设计压力进行打压试验保压30分钟无压降（标准值，GB 50235-2010） |