# 进度报告: power - phase4_thermal_boiler_蒸发器_faults
> 时间: 2026-06-30 15:33:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 蒸发器管束多点耦合泄漏 | 泄漏 | 机械；热 | 危急 | 蒸发器管束因管壁局部磨损或腐蚀导致穿透，管内汽水混合物大量泄漏至炉侧，引发系统汽水失衡及热效率急剧下降 | 主蒸汽流量异常下降；给水流量与蒸汽流量偏差显著增大；炉膛负压剧烈波动甚至变正压；下泄汽水声明显 | [热]给水流量-蒸汽流量差值>额定流量5%（适用：稳定工况，置信：经验值）；[物理]炉膛压力>0Pa（适用：运行状态，置信：经验值）；[化学]炉水二氧化硅含量异常升高（适用：泄漏初期，置信：经验值） | [在线]炉膛压力变送器；[在线]汽水流量计量表；[在线]热电偶测温仪；[离线]超声波测厚仪 | 关键判据：给水流量与蒸汽流量出现不可恢复的持续正向偏差，且伴随炉膛负压剧烈波动。鉴别要点：与省煤器管泄漏区分，省煤器泄漏多发生在低温段且排烟温度下降明显，而蒸发器泄漏发生在高温段，往往伴随主汽温异常波动 | 根本处理：立即停炉冷却，隔离蒸发器进出口集箱，进行内部查漏，对泄漏管段进行打磨补焊或更换管段；临时处理：无，须立即停机处理 | 优化给水水质降低腐蚀；定期对迎流面管束进行防磨喷涂；加强停炉期间的保养防腐 | 省煤器管泄漏：排烟温度显著降低且引风机电流增大，蒸发器泄漏则主汽温波动更剧烈 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 超声波测厚仪、内窥镜、直流氩弧焊机、角磨机、坡口机（置信：经验值） | 同材质蒸发器管段、合金焊材、密封堵板、高温耐火泥（置信：经验值） | 必须严格执行《电业安全工作规程》热力机械部分，停炉后需确认炉内温度降至50℃以下且通风良好方可进入（DL/T 869-2012，置信：标准值） | 焊缝无损探伤100%合格，水压试验保压期间无压降及渗漏（GB/T 12145-2016，置信：标准值） |
| 蒸发器整体热效率退化 | 结垢 | 化学；热 | 严重 | 给水水质长期超标导致管内壁结垢，或烟气侧积灰严重，双重作用致使整体传热热阻大幅增加，热交换能力衰退 | 排烟温度异常升高；相同燃气轮机负荷下蒸发器产汽量明显降低；进出口烟气压差增大；各段受热面温升速率变缓 | [热]排烟温度>设计值15℃（适用：满负荷工况，置信：经验值）；[热]蒸发器进出口烟气压差>设计值1.2倍（适用：额定工况，置信：经验值）；[化学]炉水电导率>2.0μS/cm（适用：高压汽包炉水，GB/T 12145-2016，置信：标准值） | [在线]排烟温度热电偶；[在线]烟气差压变送器；[在线]电导率在线分析仪；[离线]管壁垢样化学成分分析 | 关键判据：排烟温度与压差同步缓慢上升，且产汽率下降。鉴别要点：与燃气轮机燃烧恶化区分，若燃气轮机排气温度与流量匹配正常，仅余热锅炉侧换热参数恶化，则可排除燃烧器故障 | 根本处理：停炉后对烟气侧进行高压水洗或声波/蒸汽吹灰清除积灰，对水侧进行化学酸洗除垢；临时处理：加强燃气轮机水洗频率，提高锅炉连排和定排开度 | 严格监控和调整给水水质；定期投入吹灰器运行；定期化验炉水离子浓度 | 燃气轮机排气温度异常升高：检查燃气轮机压比、燃料量及大气温度修正曲线，若修正后排温正常则为锅炉侧结垢 | 化学清洗工3名、高压清洗工2名；工时5-7天（置信：经验值） | 高压清洗机、酸洗循环泵、化学分析仪表、吹灰器、差压变送器（置信：经验值） | 化学清洗剂（氨基磺酸/柠檬酸）、缓蚀剂、钝化液、标准垢样对比图谱（置信：经验值） | 化学清洗及高压水洗作业需穿戴防酸碱防护服及护目镜，废液必须集中进行中和处理达标后排放（DL/T 869-2012，置信：标准值） | 清洗后管内表面无残留垢物且形成良好钝化膜，排烟温度恢复至设计值±5℃范围内（GB/T 12145-2016，置信：标准值） |
| 蒸发器入口集箱接口热疲劳开裂 | 裂纹 | 机械；热 | 危急 | 蒸发器系统启停频繁导致集箱与管座连接处产生交变热应力，长期积累引发疲劳裂纹萌生并扩展，最终导致汽水高速泄漏 | 集箱外部保温层出现渗水或蒸汽吹出声；附近区域温度异常升高；集箱疏水管流量异常增大；系统局部汽水损失增大 | [物理]管座角焊缝裂纹长度>2mm（适用：停机无损检测，NB/T 47013-2015，置信：标准值）；[热]集箱上下壁温差>50℃（适用：冷态启动过程，置信：经验值）；[化学]保温层外表面蒸汽湿度>85%（适用：环境湿度修正后，置信：经验值） | [在线]集箱外壁热电偶；[离线]超声波相控阵探伤仪；[离线]磁粉探伤仪；[离线]红外热像仪 | 关键判据：启停机期间集箱局部出现异常温升及汽水渗漏现象，无损检测检出表面或内部裂纹。鉴别要点：与阀门盘根泄漏区分，使用红外热像仪扫描，若热源集中在集箱管座焊缝深部且伴有金属撕裂声频特征，则为热疲劳开裂 | 根本处理：打磨彻底清除裂纹直至露出金属光泽，经着色探伤确认无残留后，采用氩弧焊进行补焊，必要时进行整体热处理消除应力；临时处理：降低机组负荷及系统压力，减小该区域热应力，尽快安排停机 | 优化启停机曲线，严格控制升温升压速率；定期对高应力集箱管座进行无损探伤抽查 | 集箱疏水管泄漏：疏水阀后管道温度偏低且无明显金属撕裂特征声，通过超声波测厚及探伤极易区分 | 高级焊工2名、无损检测人员1名；工时24-48h（置信：经验值） | 超声波相控阵探伤仪、磁粉探伤仪、直流氩弧焊机、热处理温控设备、红外热像仪（置信：经验值） | 镍基合金焊丝（如Inconel 82）、保温材料、陶瓷加热垫、热电偶（置信：经验值） | 焊接及探伤作业需严格遵守特种作业安全规程，拆除及恢复保温层时应采取防尘及防烫伤措施（DL/T 869-2012，置信：标准值） | 补焊区无损检测（UT/MT）100%达到Ⅰ级合格标准，集箱上下壁温差符合启动曲线要求（NB/T 47013-2015，置信：标准值） |