# 进度报告: power - phase4_thermal_boiler_蒸汽速关阀_faults
> 时间: 2026-06-29 04:46:28

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 阀门内漏 | 泄漏 | 机械 | 严重 | 阀芯与阀座密封面因冲刷、磨损或异物导致闭合不严，蒸汽在阀门关闭时仍流过 | 阀门关闭后后段管道温度仍高；阀体及下游管道有异常噪音；疏水量增加 | [热]阀后管壁温度>200℃或接近阀前温度（适用：阀门关闭状态，置信：经验值）；[物理]阀杆行程偏差>0.5mm（适用：全关位置，置信：经验值） | [在线]阀后管壁温度传感器；[离线]红外热成像仪；[离线]听针 | 若关闭后阀后温度迅速升高且阀杆行程到位，判定为密封面内漏；若阀后温度高但阀杆行程未到底，需先排除执行机构故障（如弹簧力不足） | [规程级]根本处理：解体研磨阀芯阀座或更换密封件，按DL/T 531-2014检修工艺执行；临时处理：调整预紧力或多次开关冲刷异物（无效则须停机） | 定期进行阀门严密性试验；控制启闭速度减少冲刷 | 阀门卡涩：区分点在于卡涩时阀杆动作困难，内漏时阀杆动作正常但密封不严 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 研磨工具、研磨砂、千分尺、内窥镜（置信：经验值） | 密封垫片、盘根、阀芯/阀座备件（置信：经验值） | 严格执行隔离泄压措施，确认阀门前后无压力介质方可作业（DL/T 531-2014，置信：标准值） | 阀门严密性试验合格，无可见泄漏（DL/T 531-2014，置信：标准值） |
| 阀杆卡涩 | 堵塞；磨损 | 机械；热 | 严重 | 阀杆因结垢、锈蚀、弯曲或填料压得过紧导致摩擦力增大，动作迟滞或无法动作 | 开关指令发出后阀门动作延迟；电机电流异常升高或过载报警；阀杆行程不到位 | [电]执行机构电机电流>额定电流（适用：开关动作过程，置信：经验值）；[物理]阀杆径向跳动>0.1mm（适用：运行中，置信：经验值） | [在线]执行机构电流表；[在线]行程传感器；[离线]外径千分尺 | 若电机电流高且阀门未动作，手动盘车判断阻力；若盘车困难，确认为机械卡涩；若盘车顺畅但电机电流高，检查执行机构传动故障 | [经验级]根本处理：解体清理阀杆积垢，校直阀杆或更换填料；临时处理：施加适量润滑剂或反复尝试开关操作（严禁强行硬开） | 定期检查和添加润滑剂；保持保温层完整防止冷凝水腐蚀 | 执行机构故障：区分点在于断开执行机构连接后手动操作阀门，若顺畅则为执行机构故障 | 钳工2名；工时4-6h（置信：经验值） | 铜棒、拉马、除锈剂、润滑脂、游标卡尺（置信：经验值） | 新阀杆、柔性石墨填料、润滑脂（置信：经验值） | 挂牌上锁，防止误操作；使用工具时防止打滑伤人（置信：经验值） | 阀杆开关灵活，无卡涩现象，全行程时间符合设计要求（置信：经验值） |
| 油动机内漏 | 泄漏 | 机械 | 一般 | 油缸活塞密封或伺服阀内漏导致压力油建立缓慢或无法维持，导致开关速度慢或保压失败 | 阀门开关时间超标；阀门在保位状态下发生缓慢漂移；油系统需频繁补油 | [物理]阀门全行程时间>设计值+1s（适用：开关测试，置信：经验值）；[机械]油缸活塞杆沉降量>2mm/min（适用：静止保压测试，置信：经验值） | [在线]行程开关；[在线]油压传感器；[离线]秒表 | 若油压正常但开关速度慢，且油温无异常，判定为油动机内漏；若油压波动大，需优先排查伺服阀或溢流阀故障 | [规程级]根本处理：更换油缸密封圈或更换伺服阀组件，按厂家技术说明书执行；临时处理：提高油系统压力（需在允许范围内） | 定期化验油液清洁度，防止颗粒磨损密封件 | 负载过大：区分点在于负载过大时油压会显著升高，内漏时油压可能降低或波动 | 钳工1名、仪表工1名；工时6h（置信：经验值） | 专用密封圈拆装工具、力矩扳手、洁净容器（置信：经验值） | 油缸密封件组、伺服阀O型圈（置信：经验值） | 防止高压油喷出伤人，作业时须佩戴防护眼镜；保持作业环境清洁（置信：经验值） | 油缸及伺服阀在额定压力下无外漏，沉降量测试合格（置信：经验值） |
| 弹簧疲劳断裂 | 断裂 | 机械 | 危急 | 速关阀复位弹簧因长期交变应力或高温导致材料疲劳、断裂，失去关闭力 | 阀门无法保持关闭状态或关闭力不足；弹簧碎片异响；安全阀起跳 | [物理]弹簧自由高度偏差>2%（适用：解体测量，置信：经验值）；[机械]弹簧断裂（置信：经验值） | [离线]游标卡尺；[离线]磁粉探伤仪 | 若阀门无法关闭且执行机构无故障，检查弹簧组件；发现弹簧断裂或塑性变形即确诊 | [经验级]根本处理：更换同型号弹簧组件，并调整预紧力；临时处理：无，须立即停机处理 | 定期进行弹簧无损检测；记录弹簧运行时间，预防性更换 | 油压不足：区分点在于油压不足时阀门开启困难，弹簧断裂时阀门关闭困难或无法保持 | 钳工2名；工时4h（置信：经验值） | 弹簧拉马、专用压紧工具、卡尺（置信：经验值） | 备用弹簧组件、锁紧螺母（置信：经验值） | 拆卸弹簧时须使用专用工具防止弹射伤人；严禁站在弹簧压缩方向（置信：经验值） | 弹簧自由高度、垂直度及载荷特性符合设计要求（置信：经验值） |