# 进度报告: power - phase4_thermal_boiler_蓄热元件_faults
> 时间: 2026-06-29 12:02:35

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 蓄热元件积灰堵塞 | 积灰 | 环境；热 | 严重 | 烟气中的飞灰颗粒在蓄热元件波纹板间沉积，导致气流通道截面积减小，换热效率大幅下降，引风机功耗增加 | 排烟温度异常升高；空气预热器烟气侧阻力显著增大；引风机电流增大甚至出现失速或喘振；炉膛负压变正 | [热]排烟温度>设计值+10℃（适用：额定负荷，置信：经验值）；[物理]空预器烟气侧压差>设计值1.5倍（适用：额定负荷，置信：经验值）；[电气]引风机电流>额定电流90%（适用：任意稳定负荷，置信：经验值） | [在线]排烟温度热电偶；[在线]烟气侧差压变送器；[在线]引风机电流监测；[带电]在线蒸汽吹灰或声波清灰装置 | 关键判据：排烟温度升高与空预器压差增大同步发生；鉴别要点：与省煤器泄漏区分（省煤器泄漏会导致烟气含水量剧增且给水流量异常大于蒸汽流量，而积灰无给水流量偏差） | 根本处理：停机进行高压水洗或化学清洗，彻底清除板间硬垢；临时处理：加强蒸汽吹灰频次或投入声波清灰装置，适当降低锅炉负荷运行 | 控制入炉煤灰分；优化吹灰器投运逻辑确保吹灰蒸汽压力和过热度达标；定期停机检查并清洗蓄热元件 | 省煤器泄漏：给水流量与蒸汽流量出现明显偏差且烟气含水量增加 | 锅炉检修工4名；工时48-72h（经验值） | 高压清洗机、内窥镜、吹灰器检修工具（经验值） | 高压清洗喷头、化学清洗剂、密封胶（经验值） | 停炉进入炉膛前需办理有限空间作业票，测氧测爆合格，强制通风（DL/T 869-2012，标准值） | 清洗后蓄热元件波纹板间无死角积灰，通流截面恢复；满负荷下排烟温度及压差恢复至设计范围内（DL/T 750-2015，标准值） |
| 蓄热元件飞灰磨损 | 磨损 | 机械；环境 | 危急 | 烟气中携带的大量坚硬飞灰颗粒在高速下持续切削和冲刷蓄热元件波纹板金属基体，导致板厚逐渐减薄甚至穿孔破损 | 空预器漏风率显著增大；送、引风机出力失衡；局部出现破损的蓄热元件盒在运行中产生异音；冷端综合温度降低 | [物理]蓄热元件剩余壁厚<原设计厚度的50%（适用：检修期实测，置信：经验值）；[状态量]空预器漏风率>10%（适用：运行中连续监测，置信：经验值）；[物理]烟气流速>15m/s（适用：额定负荷，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜检查；[在线]漏风在线监测系统（基于氧量或焓降法） | 关键判据：漏风率持续上升且风机出力达到极限；鉴别要点：与空预器密封间隙增大导致的漏风区分（密封磨损通常可通过调整扇形板间隙降低漏风，若调整后无效则指向内部元件磨损） | 根本处理：停机抽出损坏的蓄热元件盒进行整体更换，并检查修复径向或轴向密封；临时处理：无，须立即停机或大幅降负荷运行以防转子垮塌 | 优化一、二次风配比控制烟气流速在设计范围内；在冷端易磨损区采用耐腐蚀耐磨的考登钢或搪瓷表面涂层元件 | 密封间隙过大漏风：通过调整扇形板间隙或更换柔性密封片后漏风率明显下降 | 起重工2名、锅炉检修工4名；工时72-120h（经验值） | 葫芦、专用抽芯机具、超声波测厚仪（经验值） | 备用蓄热元件盒、考登钢或搪瓷传热元件、密封件（经验值） | 起重作业需严格遵守操作规程，元件盒抽拉时防止挤压手指，炉内作业需防高空坠落（DL/T 869-2012，标准值） | 更换后各向密封间隙调整至图纸要求范围内；满负荷运行下漏风率恢复至设计值（通常<8%）（DL/T 750-2015，标准值） |
| 蓄热元件低温腐蚀 | 腐蚀 | 化学；热 | 严重 | 燃用高硫煤时，烟气中SO3与水蒸气结合形成硫酸蒸汽，在蓄热元件冷端（壁温低于酸露点）凝结成硫酸液体，强烈腐蚀金属波纹板，伴随灰分板结硬化 | 冷端蓄热元件粘附大量湿灰且呈酸性；冷端压差快速上升；排烟温度异常偏低或冷端综合温度未达设定值；水洗废液pH值呈强酸性 | [化学]水洗废液pH值<4（适用：停炉水洗取样，置信：经验值）；[热]冷端综合温度（排烟温度与进风温度平均值）<酸露点温度（适用：任意负荷，置信：经验值）；[物理]冷端元件壁厚减薄量>0.5mm/年（适用：年度检修抽检，置信：经验值） | [离线]冷端元件取样化验壁厚与金相；[在线]冷端综合温度测点；[离线]pH试纸/酸度计（水洗废液） | 关键判据：冷端综合温度长期低于计算酸露点，且停炉检查发现冷端存在酸性硬垢与金属腐蚀减薄；鉴别要点：与单纯积灰区分（单纯积灰通常疏松且无强酸性，水洗废液pH接近中性） | 根本处理：更换严重腐蚀的冷端蓄热元件盒（升级为防腐搪瓷或耐硫酸露点钢），彻底清洗；临时处理：投入暖风器或热风再循环，提高空预器冷端综合温度 | 严格控制入炉煤硫分；确保暖风器或热风再循环正常投用，保证冷端壁温高于酸露点温度；采用防腐涂层的传热元件 | 单纯积灰堵塞：积灰呈干松状态，无明显的金属酸性腐蚀减薄和酸性粘结硬化现象 | 锅炉检修工4名、化学化验员1名；工时48-96h（经验值） | 取样切割工具、pH计、高压水枪、抽芯工具（经验值） | 搪瓷蓄热元件盒、耐酸碱防护服、废液中和用碱（经验值） | 处理酸性积灰和废液时需穿戴防酸服和护目镜，防止化学灼伤（GB/T 11651-2008，标准值） | 冷端无酸性积灰粘连；冷端综合温度在所有负荷下均能维持在安全裕度内（高于酸露点温度15℃以上）（经验值） |