# 进度报告: power - phase4_thermal_boiler_蛇形管排_faults
> 时间: 2026-06-29 10:14:35

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 蛇形管爆管泄漏 | 泄漏；破裂 | 机械；热 | 危急 | 长期高温高压下运行，管壁因高温腐蚀减薄或管内结垢导致局部超温过热，材料强度下降产生纵向裂纹并引发管排爆管泄漏 | 炉膛负压骤变甚至变正压；爆管处有明显泄漏异响；给水流量不正常地大于主蒸汽流量；排烟温度可能下降；引风机电流增大 | [物理]管壁减薄量>30%原壁厚（适用：高温段管材，置信：经验值）；[热]局部管壁温度>580℃（适用：20G材质受热面，置信：经验值）；[状态量]给水流量-蒸汽流量差>50t/h（适用：正常运行工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS参数监控；[离线]超声波测厚仪；[离线]割管金相检查 | 关键判据：给水流量异常大于蒸汽流量且炉膛负压骤降。鉴别要点：与省煤器泄漏区分，蛇形管（水冷壁/过热器）泄漏常伴随炉膛或水平烟道的大量泄漏声，且引风机电流因大量蒸汽逸出而显著上升；若排烟温度大幅降低且伴有CO异常，则为空预器泄漏 | 根本处理：紧急停炉冷却泄压至常压后，定位泄漏管排，切除损坏段更换新管，按DL/T 869规范进行焊接及热处理；临时处理：必须紧急停炉并泄压至零，严禁带压堵管，若需短期维持运行，须在完全泄压排空且降温至安全温度后，采取加装管塞封堵管端隔离 | 加强给水水质监督防止结垢；定期进行受热面超声波测厚；优化燃烧调整防止局部超温；检修期开展管排防磨防爆检查 | 省煤器管泄漏：排烟温度降低更为显著且常伴随灰斗漏水；汽包水位下降极快 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 超声波测厚仪、红外测温仪、氩弧焊机、角磨机、内窥镜（置信：经验值） | 同材质及规格的锅炉钢管（如20G、15CrMo）、焊丝、堵头（置信：经验值） | 必须办理热力机械工作票，炉膛冷却至<50℃且确认无余压方可进入；严格执行有限空间作业及动火审批规程（DL/T 869-2012，置信：标准值） | 焊缝100%无损探伤（RT或UT）合格；管排平整度及节距符合图纸要求；水压试验保压无压降（DL/T 869-2012，置信：标准值） |
| 蛇形管磨损减薄 | 磨损；老化 | 机械；环境 | 严重 | 烟气中携带的飞灰颗粒长期高速冲刷管壁外壁，或管排支吊架处产生机械摩擦，导致管壁局部机械减薄，强度储备下降 | 停炉检查发现管壁有明显的冲刷沟槽或大面积减薄；局部区域有金属光泽；运行中无显著特征，处于隐患累积阶段 | [物理]局部磨损减薄量>30%原始壁厚（适用：迎风面及弯头处，置信：经验值）；[物理]烟气流速>15m/s（适用：对流受热面区域，置信：经验值） | [离线]超声波测厚；[离线]外观宏观检查；[离线]磁粉或渗透探伤（检查微裂纹） | 关键判据：停炉期间宏观检查及测厚发现管壁局部减薄超过设计壁厚的30%。鉴别要点：与高温腐蚀减薄区分，飞灰磨损减薄表面通常较光滑且具有明显的方向性冲刷痕迹，多位于烟气走廊或迎风面；而高温腐蚀减薄表面往往凹凸不平且伴有氧化皮和腐蚀产物 | 根本处理：对超标的管段进行割管更换，并加装防磨瓦或调整烟气均流挡板；临时处理：对暂未超标但磨损严重的管段点焊加固防磨罩 | 消除烟气走廊，保持受热面节距均匀；在易磨损区域加装防磨瓦或喷涂耐磨涂层；控制燃煤灰分及烟气流速 | 高温腐蚀：表面呈现凹凸不平的麻坑且伴有较厚的氧化皮及硫化物，无明显的定向机械冲刷痕迹 | 防磨防爆检查工3-4名；工时16-24h（置信：经验值） | 超声波测厚仪、焊机、防磨瓦安装工具、强光手电、检查镜（置信：经验值） | 防磨瓦、耐高温耐磨涂层材料、备用蛇形管段（置信：经验值） | 搭设合格的脚手架并经验收；炉内照明使用安全电压；高空作业必须正确系挂安全带（DL 5009.1-2014，置信：标准值） | 更换管段的无损检测合格；防磨瓦安装牢固且膨胀间隙符合要求；受热面节距偏差<±5mm（GB/T 16508.3-2013，置信：标准值） |
| 蛇形管内壁结垢 | 结垢；性能退化 | 化学；热 | 严重 | 锅炉给水水质不达标，水中的钙镁离子或铁铜氧化物在管内壁沉积。结垢导致热阻急剧增加，管壁得不到有效冷却而发生超温变形 | 运行中过热蒸汽温度异常升高或减温水流量异常增大；管壁局部超温报警；长期结垢易诱发爆管停炉；炉水pH值或电导率异常 | [化学]垢量>300g/m²（适用：水冷壁管内壁，置信：经验值）；[热]内外壁温差>80℃（适用：结垢厚度>0.5mm时，置信：经验值）；[化学]给水硬度>0.5μmol/L（适用：正常运行工况，置信：经验值） | [在线]DCS管壁温度监测；[在线]水汽在线化学仪表；[离线]割管检查结垢量；[离线]能谱分析垢样成分 | 关键判据：给水硬度超标且管壁温度出现异常升高趋势。鉴别要点：与燃烧切圆偏移引起的局部超温区分，结垢导致的超温通常在化学水质异常后逐渐恶化，且割管取样能直接观察到明显的附着物层；燃烧偏移则伴随氧量及炉膛温度场分布不均 | 根本处理：化学清洗受热面管束去除垢层，优化炉水处理工艺；临时处理：降低该区域锅炉热负荷，加大连续排污，加强给水水质调节 | 严格监控锅炉给水、炉水品质，确保符合GB/T 12145标准要求；定期进行垢量测定及化学清洗 | 燃烧偏移导致的超温：通过调整燃烧器倾角或二次风门后，管壁温度有明显响应变化，且水质化验指标正常 | 化学检验员1名、锅炉检修工2名；工时8-16h（置信：经验值） | 管壁温度监测系统、化学取样分析仪、割管机、水冲洗设备（置信：经验值） | 化学清洗剂、酸碱中和药剂、标准垢样袋、备用管段（置信：经验值） | 化学清洗废液必须经中和处理达标后排放；接触强酸强碱操作人员需穿戴专用防护服（DL/T 794-2012，置信：标准值） | 清洗后的管内表面洁净无残留镀铜现象；腐蚀速率<6g/m²·h；管壁温度恢复至设计值范围内（DL/T 794-2012，置信：标准值） |
| 蛇形管外壁高温腐蚀 | 腐蚀；破裂 | 化学；热 | 严重 | 燃料中的硫、碱金属等在高温烟气中形成熔融态灰渣附着于管壁，产生化学腐蚀反应破坏金属氧化膜，导致管壁减薄甚至穿孔泄漏 | 停炉检查发现管外壁存在明显的高温腐蚀坑洞；管壁附着多层较厚的疏松或粘结状灰渣；腐蚀区域管材金相组织可能发生球化退化 | [化学]烟气含硫量>1.5%（适用：燃煤高硫工况，置信：经验值）；[物理]管壁局部减薄量>35%原壁厚（适用：高温对流受热面，置信：经验值）；[热]管壁外表面温度>580℃（适用：熔灰腐蚀温度区间，置信：经验值） | [离线]外观宏观检查；[离线]超声波测厚；[离线]附着物能谱分析（SEM/EDS）；[离线]金相组织检查 | 关键判据：宏观检查发现管壁存在凹凸不平的腐蚀坑，且能谱分析附着物硫及碱金属含量高。鉴别要点：与飞灰磨损区分，高温腐蚀减薄表面往往凹凸不平且伴有较厚的氧化皮和硫化物层，无明显的定向机械冲刷痕迹；磨损表面通常较光滑且具有方向性 | 根本处理：对腐蚀超标管段进行割管更换，采用渗铝管或喷涂防腐涂层等特种管材；临时处理：清除管壁表面附着物，喷涂高温防腐涂料 | 控制入炉煤硫分；优化燃烧调整降低烟气过量空气系数；在易腐蚀区域升级管材材质 | 飞灰磨损：表面呈现光滑的机械冲刷沟槽，无大面积凹凸不平的腐蚀坑及疏松附着物 | 高压焊工2名、防磨防爆检查工2名；工时24-48h（置信：经验值） | 超声波测厚仪、金相显微镜、割管机、除灰工具、喷涂设备（置信：经验值） | 渗铝钢管或高铬镍合金钢管、高温防腐喷涂材料、焊材（置信：经验值） | 炉内检修需确认炉膛充分冷却及通风；更换管材时需核对材质光谱分析报告，防止错用材质（DL/T 869-2012，置信：标准值） | 更换管段焊缝无损检测合格；涂层厚度及附着力符合设计要求；水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 蛇形管管排变形塌腰 | 变形；松动 | 机械；热 | 一般 | 蛇形管排长期运行发生材料蠕变，或管排支吊架断裂、脱落导致管排失去有效支撑，在重力及管内工质重量作用下产生向下弯曲塌陷变形 | 停炉检查发现管排明显不齐，存在局部下塌或弯曲；管排间距（节距）不均匀；运行中可能出现局部管壁超温或烟气偏流现象 | [物理]管排下垂量>20mm（适用：水平布置的蛇形管，置信：经验值）；[物理]管排节距偏差>±10mm（适用：相邻管件间，置信：经验值）；[状态量]支吊架变形或断裂检出率>5%（适用：整体管排区域，置信：经验值） | [离线]拉线检查管排平整度；[离线]外观检查支吊架状态；[离线]管排节距测量工具 | 关键判据：宏观检查发现管排存在下垂且下垂量>20mm，或伴有支吊架脱落断裂。鉴别要点：与管内严重结垢造成的局部鼓包超温变形区分，整体塌腰变形通常伴随支吊架失效，且影响整排或整片管子；结垢鼓包多为局部且管壁有测温异常超前记录 | 根本处理：修复或更换失效的支吊架，对变形量超标的管段进行校正或更换，重新调整管排节距；临时处理：对变形管排加装临时支撑或绑扎固定，防止管排在运行中进一步脱落 | 定期检查和调整管排支吊架受力状态；检修时校正变形管排，确保管排膨胀自由无受阻 | 管内结垢鼓包：管子局部出现明显的凸起鼓包，且该位置管壁温度历史记录异常，无支吊架大面积失效现象 | 锅炉检修工3名、起重工1名；工时12-24h（置信：经验值） | 拉线、盘尺、手拉葫芦、电焊机、管排校正专用工具（置信：经验值） | 管排支吊架备件、管卡、相同规格的蛇形管段（置信：经验值） | 高空搭设脚手架作业必须系挂安全带；管排校正时防范管壁受力过大产生微裂纹（DL 5009.1-2014，置信：标准值） | 管排平整度偏差<20mm；管排节距偏差<±10mm；支吊架受力状态正常且锁定销完好（GB/T 16508.3-2013，置信：标准值） |