# 进度报告: power - phase4_thermal_boiler_蜂窝式催化剂模块_faults
> 时间: 2026-06-29 14:27:49

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 催化剂模块整体压碎破裂 | 机械 | 破裂；变形 | 严重 | 烟气长期冲刷、局部流场不均导致气流高速磨损孔道，或热应力急剧变化引起机械疲劳，最终导致蜂窝结构骨架断裂坍塌。 | 脱硝反应器压差显著增大；氨气消耗量异常上升；出口氮氧化物浓度波动或超标；反应器内部有异响。 | [物理]反应器压差>500Pa（适用：满负荷工况，置信：经验值）；[化学]出口NOx浓度>50mg/Nm³（适用：超低排放标准限值，置信：标准值）；[物理]氨逃逸>3ppm（适用：满负荷工况，置信：经验值） | [在线]反应器进出口压差变送器；[在线]CEMS烟气连续排放监测系统；[离线]内窥镜检查模块内部 | 关键判据：压差与氨逃逸同时显著上升。鉴别要点：若仅压差增大但氨逃逸无显著上升，且停机检查无大面积破裂，应鉴别为积灰堵塞（而非物理破裂）；若NOx浓度超标但压差正常，应鉴别为催化剂中毒失活。 | 根本处理：停机检修，清理废碎模块，整体更换破损的蜂窝式催化剂模块并密封安装；临时处理：适当提高喷氨量维持NOx排放，加强声波吹灰以防碎块堆积加剧堵塞。 | 优化流场分布；定期投用吹灰器保持孔道通畅；运行中严格控制烟气升温速率防热冲击。 | 积灰堵塞：积灰压差增大但停机检查无结构断裂，且氨逃逸不升高。 | 检修工4名、起重工1名；工时48-72h（经验值） | 专用起重葫芦、内六角扳手、扭矩扳手、高压工业吸尘器（经验值） | 同规格蜂窝式催化剂模块、陶瓷密封纤维绳、高温密封胶（经验值） | 进入反应器需办理有限空间作业票，检测内部有毒气体及氧含量合格，佩戴防尘口罩（DL/T 747-2010，标准值） | 模块安装平整无倾斜，模块间密封严密无烟气短路，反应器整体气密性试验合格，运行压差恢复至正常设计范围（DL/T 322-2010，标准值） |
| 催化剂化学中毒失活 | 化学 | 老化；性能退化 | 严重 | 烟气中的碱金属（钠、钾）、碱土金属（钙）或重金属（砷、磷）等有害成分附着在催化剂表面或渗入活性位，导致V2O5/WO3活性中心被覆盖或发生化学结合，丧失催化还原能力。 | 喷氨量明显增加但出口NOx浓度仍逼近或超出限值；氨逃逸率上升；日常检测发现催化剂活性大幅下降。 | [化学]脱硝效率<80%（适用：设计满负荷工况，置信：经验值）；[化学]SO2/SO3转化率>1%（适用：设计工况，置信：经验值）；[状态量]相对活性系数K/K0<0.65（适用：寿命期内检测，置信：经验值） | [在线]CEMS烟气连续排放监测系统；[离线]催化剂单元现场取样测试；[离线]实验室ICP-OES电感耦合等离子体光谱成分分析 | 关键判据：脱硝效率显著下降且伴随SO2/SO3转化率异常升高。鉴别要点：若效率下降但实验室检测未发现严重化学中毒，应鉴别为物理微孔堵塞（需通过水洗或酸洗恢复）；若效率下降伴随压差剧增，则多为积灰或破裂。 | 根本处理：增加或更换备用层催化剂模块，废弃失活模块；临时处理：通过增加喷氨量维持NOx排放，但需严控氨逃逸上限，必要时降负荷运行。 | 严格控制入炉煤质，降低有害微量元素含量；加强吹灰防止低温硫酸氢铵形成覆盖；定期抽样检测活性。 | 物理积灰堵塞：压差会显著增大，且通过加强吹灰或水洗可部分恢复活性。 | 化验员1名、检修工2名；工时12h（不含更换）（经验值） | 催化剂取样切割机、ICP元素分析仪、化学试剂滴定管（经验值） | 备用层催化剂模块、实验室化学分析试剂（经验值） | 催化剂取样及更换作业时，必须穿戴防毒面具及防护服，防止重金属粉尘吸入（DL/T 747-2010，标准值） | 催化剂活性恢复或新增备用层后，脱硝效率≥80%，氨逃逸率≤3ppm，SO2/SO3转化率满足设计要求（DL/T 322-2010，标准值） |
| 催化剂模块烧结与微孔塌陷 | 热；化学 | 老化；堵塞 | 严重 | 运行温度长期超温或瞬间急剧超温（如高温电除尘或省煤器故障导致入口烟温过高），导致催化剂载体（TiO2）发生相变或活性成分团聚，微观孔道塌陷，有效比表面积急剧减小。 | 脱硝效率急剧下降；反应器阻力可能轻微增大；喷氨量异常增多；运行历史记录中有超温报警。 | [热]反应器入口烟温>420℃（适用：蜂窝式催化剂连续运行，置信：经验值）；[化学]比表面积<40m²/g（适用：实验室取样检测，置信：经验值）；[状态量]相对活性系数K/K0<0.70（适用：对比新催化剂，置信：经验值） | [在线]反应器进出口热电偶温度传感器；[离线]BET比表面积分析仪；[离线]XRD射线衍射仪 | 关键判据：超温运行记录与活性骤降高度吻合，且实验室BET检测显示比表面积大幅缩减。鉴别要点：若活性下降但无超温历史且比表面积正常，应鉴别为化学中毒（通过ICP检测元素异常区分）；若伴随压差暴增，鉴别为积灰堵塞。 | 根本处理：整体更换烧结失效的催化剂模块；临时处理：无，须立即停机降温或降负荷运行，严防持续超温加剧烧结。 | 严格监控反应器入口烟温，确保喷氨温度在催化剂允许的活性温度窗口内；加强省煤器调温能力。 | 高温热应力破裂：破裂以机械断裂为主，通过内窥镜可见明显裂纹，而烧结表现为整体发缩及粉化。 | 化验员1名、主操1名；工时8h（经验值） | 热电偶校验仪、BET分析仪、XRD衍射仪（经验值） | 全新同规格蜂窝式催化剂模块（经验值） | 严禁在烟气温度超过催化剂最高允许运行温度时继续喷氨，防止彻底损毁（DL/T 322-2010，标准值） | 更换后反应器入口烟温控制在320℃-380℃设计窗口内，脱硝效率恢复至设计值，无超温报警记录（DL/T 322-2010，标准值） |