# 进度报告: power - phase4_thermal_boiler_袋式除尘器_faults
> 时间: 2026-06-30 12:36:16

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 系统整体阻力超限 | 堵塞 | 机械；环境 | 严重 | 烟气中粉尘浓度升高或清灰系统群发性衰退，导致滤袋表层粉尘层不断增厚，微细粉尘嵌入滤料深层，致使烟气流通截面整体减小，系统压差急剧攀升 | 引风机电流显著增大甚至逼近额定上限；锅炉炉膛负压剧烈波动或呈现正压；各分室压差指示普遍偏高；烟囱排烟透明度下降 | [物理]设备整体压差>1800Pa（适用：CFB锅炉燃煤高灰分工况，置信：经验值）；[物理]引风机电流>额定电流95%（适用：满负荷工况，置信：经验值）；[物理]脉冲清灰分室压差>2000Pa（适用：单分室离线清灰失效工况，置信：经验值） | [在线]系统进出口微差压变送器；[在线]引风机电机电流监测模块；[在线]各分室压差计；[离线]滤袋红外测厚仪 | 关键判据：系统压差与引风机电流同步飙升，且各分室压差均偏高。鉴别要点：若仅个别分室压差高，则为该分室脉冲阀故障或提升阀卡涩（局部堵塞）；若系统压差高但引风机电流不突增，需排查引风机本身性能衰减或入口风门故障；若压差骤降且伴有粉尘排放，则为滤袋大面积破损泄漏 | 根本处理：停炉降温，开启除尘器人孔门，采用高频声波清灰或人工高压水/气逐室清扫，彻底剥离板结粉尘层，严重板结则更换整批滤袋；临时处理：短时停运单侧风机及对应分室，手动强制连续脉冲清灰10-15分钟，降低系统整体负荷运行 | 优化运行参数，根据CFB炉负荷及入炉煤质动态调整喷吹压力和周期；定期离线人工检查滤袋表面粉尘层厚度；严格控制烟气温度在酸露点以上，防止结露板结 | 局部脉冲阀故障：区分要点是局部脉冲阀故障仅导致单分室压差升高，而系统整体阻力超限表现为全分室压差普遍升高且引风机电流同步增大 | 除尘检修工4名、热控工1名；工时48-72h（置信：经验值） | 数字微差压计、高压水枪、压缩空气源、内窥镜、滤袋测厚仪（置信：经验值） | 通用备用滤袋、专用密封胶、脉冲阀膜片备件（置信：经验值） | 进入除尘器前必须办理热力机械工作票，强制通风降温至40℃以下，严密隔离上下游烟气阀门（DL/T 747-2010，置信：标准值） | 除尘器整体运行压差恢复正常设计范围1200-1500Pa，引风机电流稳定在85%额定电流以下（DL/T 461，置信：标准值） |
| 滤袋群体性老化与损伤泄漏 | 老化；破裂 | 机械；化学；热 | 危急 | 长期处于高温烟气或频繁经历启停温度交变，致使滤袋纤维强度逐渐老化；叠加CFB锅炉高浓度粉尘对袋笼的磨损，导致大批滤袋机械疲劳破损，丧失过滤功能 | 在线粉尘浓度监测仪数值持续偏高或频繁报警；烟囱出口冒黑烟或带有明显粉尘；灰斗排灰量异常减少；停炉检查可见花板孔处有明显积灰 | [化学]烟气温度峰值>160℃（适用：PPS滤料瞬时超温界限，置信：经验值）；[物理]粉尘排放浓度>30mg/Nm³（适用：超低排放改造后标准，置信：经验值）；[物理]滤袋残余强度<原值30%（适用：运行超30000h后抽样检测，置信：经验值） | [在线]烟囱入口粉尘浓度在线监测仪（CEMS）；[离线]荧光粉检漏测试；[离线]滤袋实验室强力拉伸测试仪 | 关键判据：粉尘浓度持续超标且排烟颜色发暗，停炉荧光粉测试发现大量漏点。鉴别要点：若粉尘浓度突增伴随单室压差骤降，多为个别袋笼断裂刺破滤袋（局部破损）；若粉尘浓度持续缓慢上升且各室压差无明显突变，则为群体性老化泄漏；若伴随压差异常升高，则可能为糊袋后高压气体冲破薄弱滤袋 | 根本处理：停炉降温，对花板及以上区域进行全面荧光粉检漏，定位并更换所有破损滤袋及变形袋笼；若老化比例超30%，建议整批更换；临时处理：无，须立即停机处理或停运对应除尘器单元进行封堵隔离 | 严格控制锅炉启停期升温速率，防止超温运行；定期检测烟气酸露点，投运伴热系统防止结露腐蚀；选用抗氧化及耐磨性能更优的复合滤料（如PTFE混纺） | 局部焊缝开裂泄漏：区分要点是花板焊缝开裂泄漏多发生在安装焊缝处，且夜间手电筒照射可见明显漏光缝隙，荧光粉测试无滤袋破损迹象 | 除尘检修工4名；工时72-120h（置信：经验值） | 荧光粉及专用紫外灯、滤袋安装专用工具、拔袋机、烟尘测试仪（置信：经验值） | 全新备用滤袋、专用袋笼、密封压板、石棉垫（置信：经验值） | 停炉进入袋室内部必须执行有限空间作业审批，佩戴防尘防毒面具及生命体征监测仪（GB/T 30871-2022，置信：标准值） | 滤袋安装垂直度偏差<2‰，花板接口无漏光，整体设备粉尘排放浓度稳定低于设计值（DL/T 461，置信：标准值） |
| 壳体及灰斗接口密封失效泄漏 | 泄漏；腐蚀 | 机械；化学 | 严重 | 除尘器壳体及灰斗在长期交变负压和震动下，焊缝疲劳或密封垫老化；CFB高浓度飞灰在泄漏点高速摩擦加速局部磨损，导致外部空气漏入或内部粉尘泄出 | 除尘器外壳局部有粉尘外泄堆积；漏风处伴随明显冷空气吸入嘶嘶声；引风机风量异常增大但炉膛负压难以维持；灰斗排灰时呈现严重受潮结块现象 | [物理]漏风率>3%（适用：整体设备大修后验收及运行评估，置信：经验值）；[物理]壳体局部负压<-6000Pa（适用：引风机高负荷超负荷抽吸工况，置信：经验值）；[化学]灰斗灰分含水率>1%（适用：判断是否漏入大量冷空气导致结露，置信：经验值） | [在线]锅炉炉膛负压监测系统；[离线]超声波测厚仪；[离线]超声波泄漏检测仪；[离线]红外热成像仪 | 关键判据：引风机风量增大但炉膛负压减小，且壳体结合面有粉尘外泄或漏风声。鉴别要点：若炉膛负压波动仅伴随引风机电流增大，无外壳漏风点，需排查引风机入口风道或空预器管漏风；若局部漏风且伴有该处温度显著偏低，则确认为壳体密封失效吸入冷风 | 根本处理：停炉后清理泄漏区域，对开裂焊缝进行打磨重新焊接，更换老化的密封垫并涂抹耐高温密封胶；磨损严重部位补焊耐磨合金衬板；临时处理：在运行中利用耐高温修补剂进行外部封堵，降低引风机出力维持负压运行 | 提高设备制造及安装阶段焊接质量验收标准；定期对高负压及易磨损区域进行超声波测厚；在壳体薄弱环节加装耐磨陶瓷护板 | 空预器管漏风：区分要点是空预器漏风会导致一二次风量失衡及风温下降，而除尘器壳体漏风通常导致灰斗灰分受潮且除尘器外壳局部有粉尘外泄堆积 | 钳工2名、焊工2名；工时24-48h（置信：经验值） | 超声波探伤仪、电焊机、气刨设备、红外测温仪（置信：经验值） | 耐磨焊条、耐高温密封胶、高强石墨垫板、耐磨陶瓷衬板（置信：经验值） | 动火作业需办理一级动火工作票，彻底清理除尘器内部及周边积灰，配备专用消防器材（DL/T 747-2010，置信：标准值） | 壳体焊缝无损探伤检测无裂纹，整体设备漏风率测试<2%（DL/T 461，置信：标准值） |