# 进度报告: power - phase4_thermal_boiler_计量泵隔膜_faults
> 时间: 2026-06-30 17:02:13

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 隔膜破裂 | 机械故障 | 机械；化学 | 危急 | 隔膜在长期高频往复交变应力作用下产生疲劳微裂纹并扩展，或因药液结晶、腐蚀导致材料韧性下降，最终发生穿透性撕裂，丧失介质隔离与容积输送功能。 | 泵出口流量骤降甚至归零；出口压力大幅波动；计量箱液位异常下降；泵腔内出现异常响声；驱动电机电流偏低。 | [物理]出口流量<额定流量的50%（适用：正常运行工况，置信：经验值）；[状态量]出口压力波动率>±15%（适用：正常运行工况，置信：经验值）；[化学]药液结晶物硬度>莫氏3（适用：加药管线，置信：经验值） | [在线]出口流量计；[在线]出口压力变送器；[在线]电机电流监测模块；[离线]内部窥视检查 | 关键判据：出口流量骤降且伴随系统压力剧烈波动。鉴别要点：需与管路堵塞鉴别——若停泵后出口压力无法保压且迅速回落，同时伴随计量箱液位下降，可判定为隔膜破裂内漏；若停泵后压力能维持，则为单向阀或管路堵塞。 | 根本处理：排空泵内残液，拆卸泵头，更换同型号隔膜，复装并紧固至规定力矩；临时处理：无，须立即停机处理 | 定期检查并更换隔膜（按厂家规定寿命周期）；确保加药箱药液温度与浓度合格，防止结晶；加装过滤器防止硬质颗粒吸入。 | 单向阀卡涩或损坏：单向阀卡涩也会导致流量波动和压力不稳，但停泵时系统压力通常能保持，且不会引起计量箱液位异常下降。 | 钳工2名；工时3-4h（置信：经验值） | 扭力扳手、拉马、专用扳手、万用表（置信：经验值） | 同型号计量泵隔膜、密封垫片、硅脂（置信：经验值） | 检修前必须切断电机电源并挂"禁止合闸"警示牌(GB/T 33574)；穿戴防酸碱防护服及护目镜，防止化学药液溅出伤人(GB 11651)（置信：标准值） | 在1.25倍额定压力下保压10分钟无泄漏(GB/T 7784)；满负荷试运行1小时，流量稳定且无渗漏(GB/T 7784)（置信：标准值） |
| 隔膜老化劣化 | 机械故障 | 机械；环境 | 一般 | 隔膜材料长期暴露于高温或特定化学介质中，发生高分子链断裂、增塑剂流失，导致弹性下降、硬度增加，表面出现龟裂，进而引起密封性能下降。 | 泵体内部或外壳有微量药液渗漏痕迹；隔膜表面目视可见微小网状裂纹；按压隔膜感觉明显发硬；泵的容积效率轻微下降。 | [物理]隔膜硬度变化>邵氏A 10度（适用：对比新品，置信：经验值）；[状态量]容积效率<90%（适用：额定转速下，置信：经验值）；[物理]表面龟裂纹深度>0.5mm（适用：停机拆解检查，置信：经验值） | [离线]邵氏硬度计；[离线]内窥镜；[离线]测厚仪 | 关键判据：设备运行时间接近寿命周期，容积效率下降，拆解后硬度计测量超标。鉴别要点：需与隔膜正常磨损鉴别——正常磨损仅表现为表面均匀的光滑磨痕，而老化劣化表现为整体材质变硬、失去弹性及表面龟裂。 | 根本处理：整体更换老化隔膜组件，清理泵腔内残留物；临时处理：若暂无备件且渗漏轻微，可适当降低泵出口压力维持运行至检修期。 | 严格按照厂家规定的材质选用隔膜（如PTFE、FKM等）；控制加药介质温度不超过隔膜允许极限；避免泵长时间空载运行。 | 隔膜疲劳微裂：疲劳微裂在初期可能未完全穿透，渗漏量极小，但材质硬度通常未明显增加，需结合运行时间与材质硬度测试区分。 | 钳工1名；工时2-3h（置信：经验值） | 邵氏硬度计、扭力扳手、清洁套装（置信：经验值） | 备用隔膜组件、清洗剂、抹布（置信：经验值） | 接触化学药液操作时必须佩戴耐酸碱手套(GB 11651)；废旧隔膜按危废品规范收集处理，禁止随意丢弃(HJ 2025)（置信：标准值） | 空载及负载试运行各30分钟，无异常振动、噪音及渗漏；容积效率恢复至95%以上(GB/T 7784)（置信：标准值） |