# 进度报告: power - phase4_thermal_boiler_调节门_faults
> 时间: 2026-06-29 12:24:11

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 调节门卡涩堵塞 | 堵塞；变形 | 机械 | 严重 | 煤粉颗粒沉积结块或喷嘴变形沉降导致调节门机械卡死，无法完成预期调节功能 | 调节门开度指令变化但实际阀位不动；系统风量或煤粉流量不随调节动作改变；执行机构过载报警 | [状态量]阀位反馈偏差>5%（适用：执行机构动作指令下发后，置信：经验值）；[物理]执行机构电机电流>额定值120%（适用：堵转工况，置信：经验值） | [在线]阀位反馈传感器；[在线]执行机构电流监测；[离线]内部窥视镜检查 | 关键判据：指令与反馈偏差大且伴随执行机构电流异常升高。鉴别要点：与指令信号丢失区分，若执行机构有电流且过载报警但阀位不动，则为机械卡涩；若执行机构无电流响应，则为电气或控制回路故障 | 根本处理：停运相关制粉系统，打开调节门检查，清理内部积粉，修复或更换变形的喷嘴及门板；临时处理：立即解除执行机构动力防止电机烧毁，手动将调节门强制固定于当前安全开度维持运行，待负荷转移后隔离系统检修 | 定期检查燃烧器及调节门喷嘴状态；优化一次风速防止煤粉沉积；利用检修周期清理风道积灰 | 执行机构信号故障：执行机构有正常电流但无过载，且阀位反馈随动，可区分信号故障 | 钳工2名、热控1名；工时8-10h（经验值） | 扭力扳手、内六角扳手、工业管道内窥镜（经验值） | 密封填料、调节门备件阀板、润滑脂（经验值） | 必须切断执行机构电源并关闭上下游隔离风门，确认管内无残存煤粉及有害气体后方可作业；严格执行动火作业许可，清理积粉时严防煤粉飞扬，必须测量作业区域粉尘及可燃气体浓度达标，防爆要求按DL/T 5203-2022执行（标准值） | 调节门动作灵活无卡涩，阀位反馈与指令偏差<2%；管路系统严密不漏风（经验值） |
| 调节门节流调节性能退化 | 性能退化 | 机械 | 一般 | 长期吹扫导致门板磨损间隙增大，或采用节流调节方式本身的经济性差，导致调节特性偏移 | 现场风门调节线性度差；系统运行经济性下降；满足相同负荷所需风机能耗异常增加 | [热力学]节流损失引起的能耗增加>5%（适用：对比变频或转速调节工况，置信：经验值） | [在线]DCS系统运行参数趋势分析；[离线]热效率试验 | 关键判据：系统运行参数偏离最佳工况曲线且调节迟缓。鉴别要点：与风机本体效率下降区分，若风机全压及效率正常，但调节门前后压差异常增大，则为调节门节流退化 | 根本处理：对磨损间隙超标的门板进行补焊或更换；建议将节流调节改为旋转调节门调节或风机转速调节；临时处理：暂无，可在检修期跟踪处理 | 优化运行方式，条件允许时优先采用风机转速调节代替风门节流调节；定期检测调节门磨损量 | 风机本体效率下降：通过对比风机性能曲线与实测全压、流量、电流，若风机偏离高效区而调节门压损正常，则为风机本体退化 | 检修工2名；工时4-6h（经验值） | 测厚仪、焊机、常规拆装工具（经验值） | 耐磨焊条、调节门门板备件（经验值） | 高空作业或受限空间作业需佩戴安全带及通风设备，焊接时需清除周围可燃物（经验值） | 调节门各部件无明显磨损变形，开度线性度良好，系统运行参数恢复设计要求（经验值） |