# 进度报告: power - phase4_thermal_boiler_轴封_faults
> 时间: 2026-06-30 11:21:47

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 轴封磨损 | 磨损 | 机械 | 一般 | 轴封组件长期与旋转轴摩擦，导致密封间隙增大，密封功能下降 | 密封处漏气量增大；负压区吸入空气；伴随轻微摩擦声 | [物理]密封间隙>0.3mm（适用：常规轴封结构，置信：经验值）；[状态量]漏气量>设计值10%（置信：经验值） | [离线]塞尺；[在线]负压表 | 若漏气量增大且负压波动，检查轴封间隙；若间隙正常但漏气，检查密封供气压力是否不足（与供气不足鉴别） | 根本处理：更换磨损的轴封石墨环或密封片，调整间隙至标准范围；临时处理：临时增加密封填料或调整密封风压维持运行 | 定期检查轴封磨损情况；保持密封风压稳定；防止轴系振动过大 | — | 钳工2名；工时4-6h（置信：经验值） | 塞尺、扳手、千分表（置信：经验值） | 密封环、石墨填料、密封胶（置信：经验值） | 严格执行断电挂牌制度；防止转动部件绞伤（置信：经验值） | 盘车无摩擦声；密封间隙符合设计要求（置信：经验值） |
| 轴封泄漏 | 泄漏 | 机械 | 严重 | 轴封失效导致炉内高温烟气外漏或冷风漏入，破坏炉膛负压及燃烧效率 | 轴封处可见烟气外冒；炉膛负压难以维持；周围环境温度升高 | [物理]泄漏面积>10mm²（置信：经验值）；[热]环境温升>5℃（适用：轴封附近，置信：经验值） | [在线]红外热像仪；[离线]目视检查 | 若红外检测局部高温且可见漏烟，确认为轴封泄漏；若整体温度高但无定点漏烟，检查炉墙保温（与炉墙散热鉴别） | 根本处理：修复或更换失效的轴封装置，紧固连接螺栓；临时处理：采用耐火泥临时封堵，控制负荷运行 | 加强巡检；定期紧固轴封螺栓；防止热膨胀不均导致密封失效 | 炉墙泄漏：轴封泄漏通常集中在轴贯穿处，炉墙泄漏分布较广（置信：经验值） | 钳工2名、焊工1名；工时6-8h（置信：经验值） | 扳手、红外测温仪、耐火泥（置信：经验值） | 密封垫片、螺栓、耐火材料（置信：经验值） | 注意高温烫伤；佩戴防尘口罩；办理热力机械工作票（置信：经验值） | 无明显烟气泄漏；试运时环境温度正常（置信：经验值） |
| 轴封积灰堵塞 | 堵塞 | 机械 | 一般 | 循环流化床锅炉飞灰浓度大，细小颗粒进入轴封间隙并沉积，导致密封通道堵塞 | 密封风压指示异常；轴封处温度升高；清理出大量积灰 | [状态量]密封风压差>正常值20%（置信：经验值）；[物理]积灰厚度>5mm（适用：密封腔，置信：经验值） | [在线]压力变送器；[离线]内窥镜 | 若密封风压差高且内窥镜见积灰，确认为堵塞；若风压差高但通道通畅，检查供气滤网（与滤网堵塞鉴别） | 根本处理：拆卸轴封端盖，彻底清理积灰，疏通密封风通道；临时处理：加大密封风量进行反吹清理 | 优化密封风源品质；定期清理积灰；控制炉膛负压波动 | 密封风管路堵塞：积灰堵塞在轴封内部，管路堵塞在管路（置信：经验值） | 钳工2名；工时3-4h（置信：经验值） | 压缩空气吹扫管、内窥镜、螺丝刀（置信：经验值） | 清洗剂、擦拭布（置信：经验值） | 防止粉尘吸入；佩戴护目镜（置信：经验值） | 密封风通道畅通；风压恢复至正常范围（置信：经验值） |