# 进度报告: power - phase4_thermal_boiler_轴承_faults
> 时间: 2026-06-30 11:21:56

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 轴承疲劳剥落 | 剥落；磨损 | 机械 | 严重 | CFB锅炉一次风机/给煤机等辅机轴承在长期交变载荷下，由于材质疲劳产生微裂纹并扩展，最终导致滚道或滚动体表面金属呈片状脱落。 | 轴承座出现异常高频振动；运行声音发哑、有周期性"咔哒"声；轴承温度异常升高。 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 B/C级，置信：标准值）；[物理]轴承外圈温度>80℃（适用：风机类辅机正常运行工况，置信：经验值） | [在线]振动加速度传感器；[在线]PT100温度传感器；[离线]测振仪；[离线]听诊棒 | ①关键判据：振动速度超标且高频频谱中出现非整数倍转速的轴承特征频率（BPFI/BPFO）峰值。②鉴别要点：与转子不平衡区分，不平衡表现为1倍频（1X）占绝对主导，而疲劳剥落呈现高频冲击特征且伴随异响。 | 根本处理：停机解列联轴器，拆卸旧轴承，检查轴颈尺寸，更换同型号新轴承并按力矩法规范紧固；临时处理：降低风机负荷，加强润滑冷却，申请降负荷运行至计划停机。 | 提高润滑油脂清洁度；安装时严格把控配合间隙；定期进行振动频谱分析及早发现劣化趋势。 | 转子不平衡：振动随转速变化明显且主频为工频，无异常机械摩擦杂音。 | 钳工2名；工时8-10h（置信：经验值） | 液压拉马、轴承加热器、力矩扳手、振动分析仪（置信：经验值） | 新轴承（型号现场核对）、清洗剂、二硫化钼锂基脂（置信：经验值） | 严格执行两票三制，做好联轴器拆卸前断电隔离与上锁挂牌（LOTO）操作（置信：标准值，DL/T 5702-2014） | 振动速度≤2.3mm/s（适用：刚性安装，ISO 10816-3:2009 表1 A级，置信：标准值）；试运行2小时轴承温度稳定且无异常杂音。（置信：标准值，ISO 10816-3:2009） |
| 轴承润滑不良 | 润滑不良；卡滞 | 机械；化学 | 一般 | CFB锅炉高粉尘环境下，轴承密封失效导致煤粉等杂质侵入，或润滑脂缺失/变质，使润滑膜破裂，引发金属干摩擦与卡滞。 | 轴承座表面温度持续攀升；电机运行电流偏高；轴承部位有干摩擦的尖锐吱吱声。 | [化学]油中水分>100ppm（适用：润滑油液系统，置信：经验值）；[物理]轴承外圈温度>75℃（适用：缺油或润滑劣化初期，置信：经验值） | [在线]PT100温度传感器；[离线]油液分析仪；[离线]红外测温仪 | ①关键判据：温度持续缓慢上升且伴随电流轻微增大，开盖检查润滑脂发黑变干或含硬质颗粒。②鉴别要点：与轴承内部疲劳剥落区分，润滑不良初期通常振动频谱无明显高频冲击特征，主要表现为油泥堆积或油脂干涸。 | 根本处理：打开轴承座清洗内部残油与杂质，重新注入规定容量合格润滑脂，修复或更换损坏的密封件；临时处理：在停机间隙手动补注适量新润滑脂以挤出部分污染旧脂。 | 定期按厂家注油图表加注润滑脂；改善轴承座密封结构；在高粉尘区域增加防尘罩。 | 轴承疲劳剥落：温度急剧升高且伴随高频振动突变，润滑油脂状态可能正常。 | 钳工1名；工时2-3h（置信：经验值） | 黄油枪、清洗毛刷、红外测温仪、油样取样瓶（置信：经验值） | 润滑脂（型号按设备要求）、毛毡密封圈、清洗剂（置信：经验值） | 设备停运清洗前确保电机完全断电，防止转轴突然转动伤及手指（置信：标准值，DL/T 5702-2014） | 轴承注油量控制在腔体容积的1/2至2/3，运行24小时后温度不超过65℃且无渗漏（置信：标准值，DL/T 5702-2014） |
| 轴承跑圈（走圈） | 跑圈；磨损 | 机械 | 危急 | 由于轴承与轴颈（或轴承座孔）配合过盈量不足，CFB设备（如引风机）在频繁启停和交变载荷下，导致轴承内圈与轴颈发生相对滑动摩擦。 | 轴承端盖或轴颈处出现严重磨损发热；轴头有明显的旋转摩擦红斑或发蓝痕迹；设备振动剧烈且伴有周期性撞击声。 | [物理]振动加速度峰值>15g（适用：间隙过大产生冲击工况，置信：经验值）；[物理]轴颈磨损量>0.05mm（适用：内圈配合面，置信：经验值） | [离线]百分表；[离线]外径千分尺；[在线]振动速度传感器 | ①关键判据：停机检查轴颈配合面有摩擦抛光痕迹甚至材料流失，运行中振动相位不稳定。②鉴别要点：与基础松动区分，基础松动表现为地脚螺栓处振动最大且存在2倍频（2X），而跑圈振动最大点在轴承室且轴颈有明显物理磨损痕迹。 | 根本处理：对磨损轴颈进行激光熔覆或热喷涂修复，重新加工至标准配合尺寸，更换新轴承并严格把控装配过盈量；临时处理：无，须立即停机处理，继续运行将导致主轴报废。 | 严格检测装配前轴颈和轴承座的尺寸公差；采用感应加热器规范加热轴承后再进行热装。 | 基础松动：振动烈度大但轴颈表面无相对摩擦产生的发蓝或磨损痕迹。 | 钳工2名、焊工1名；工时24-48h（置信：经验值） | 百分表、外径千分尺、电焊机、车床、轴承加热器（置信：经验值） | 新轴承、金属修补剂/焊丝、丙酮（置信：经验值） | 轴颈修复焊接时需做好主轴防变形保护，探伤合格后方可装配（置信：标准值，GB/T 3323-2005） | 轴颈配合面粗糙度≤Ra1.6，轴承内圈与轴颈配合恢复设计图纸规定的过盈量标准（置信：标准值，GB/T 1800.2-2020） |