# 进度报告: power - phase4_thermal_boiler_过热器_faults
> 时间: 2026-06-29 11:10:13

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 过热器系统超温爆管 | 性能退化；破裂 | 热；机械 | 危急 | 长期超温运行导致管材蠕变强度下降，或短期急剧超温造成材料抗拉强度急剧下降，最终在内部蒸汽压力作用下发生爆管泄漏。 | 主蒸汽温度或管壁温度异常升高并超限；炉膛负压骤变甚至变正压引风机开度增大；给水流量大于主蒸汽流量；爆管处有明显泄漏异响。 | [热]管壁温度>540℃（适用：锅炉启停蒸汽流量≤10%BMCR时，置信：经验值）；[热]主蒸汽温度偏离设计值>5℃（适用：额定负荷运行工况，置信：经验值）；[物理]管材蠕胀率>2.5%（适用：高温过热器管段，置信：经验值） | [在线]热电偶壁温监测系统；[在线]炉管泄漏声波监测系统；[离线]超声波测厚仪；[离线]金相显微镜 | 关键判据：管壁温度持续超限且伴随汽水流量差值增大。鉴别要点：若仅主汽温升高无流量差，可能为减温水系统故障；若流量差剧增伴随炉膛负压剧烈波动且声波报警，可确认为过热器爆管而非水冷壁泄漏。 | 根本处理：立即停炉冷却，切割更换受损管段，新管焊接后进行100%射线探伤；临时处理：无，须立即停机处理。 | 严格按锅炉启停曲线控制升温升压速率；优化燃烧器配风，防止火焰中心偏斜；确保减温水系统阀门调节可靠。 | 水冷壁爆管：水冷壁爆管通常伴随炉膛底部有明显漏水漏渣现象，且给水与汽包水位下降极快；过热器爆管主要反映在主蒸汽流量与给水流量的不平衡及尾部烟道异响。 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 磁粉探伤仪、射线探伤仪、红外测温仪、角磨机、氩弧焊机（置信：经验值） | 同材质同规格过热器管段、合金钢焊丝、氩气（置信：经验值） | 必须办理热力机械工作票，确认炉膛冷却至安全温度且通风良好方可进入；严禁带压堵漏（DL/T 869-2012，置信：标准值） | 焊缝无损检测100%Ⅱ级以上合格；水压试验保压无渗漏（DL/T 869-2012，置信：标准值） |
| 过热器管屏高温腐蚀与磨损耦合退化 | 腐蚀；磨损 | 化学；机械 | 严重 | 烟气中的硫化物等腐蚀性气体在高温环境下对管壁产生高温腐蚀，同时伴随煤粉气流与飞灰对管壁的冲刷磨损，导致管壁大面积减薄失效。 | 局部管壁温度呈现缓慢上升趋势；停炉检查发现管屏迎风面或弯头处有明显减薄、表面有腐蚀凹坑或层状氧化物；运行中可能出现轻微的管屏振动。 | [物理]管壁减薄量>原壁厚的30%（适用：过热器迎风面及弯头部位，置信：经验值）；[化学]烟气中SO2/SO3浓度异常偏高（适用：高硫煤燃烧工况，置信：经验值）；[物理]管屏固有频率偏移>10%（适用：磨损导致质量改变引发振动，置信：经验值-未核实） | [离线]超声波测厚普查；[离线]内窥镜检查；[在线]烟气成分在线分析系统 | 关键判据：停炉测厚发现大面积管壁减薄且伴随表面腐蚀产物层。鉴别要点：纯磨损减薄表面通常较光滑且有方向性冲刷痕迹；纯高温腐蚀表面多为疏松的硫化物或氯化物层；两者并存则为耦合退化。 | 根本处理：对严重减薄超标的管段进行更换，或采用防磨护瓦、喷涂防腐耐磨涂层进行整体防护；临时处理：对局部未超标减薄部位加装防磨护板。 | 控制入炉煤硫分；合理调整燃烧器旋流强度和过量空气系数，避免局部还原性气氛；定期进行受热面防磨防爆检查。 | 省煤器磨损：省煤器磨损通常发生在管排间隙或烟气走廊处，且管壁温度较低无高温腐蚀产物；过热器退化伴随明显的高温氧化和硫腐蚀特征。 | 防爆检查工3名、表面处理工2名；工时48-72h（置信：经验值） | 超声波测厚仪、金相分析仪、高速电弧喷涂设备、防磨瓦安装工具（置信：经验值） | 防磨护瓦、镍基防腐喷涂材料、测厚耦合剂（置信：经验值） | 高空搭设脚手架需系挂安全带；喷涂作业需佩戴防毒面具并保持炉膛强制通风（DL/T 778-2012，置信：标准值） | 表面喷涂涂层厚度及附着力符合设计要求；防磨瓦安装牢固无膨胀死点（DL/T 869-2012，置信：标准值） |
| 过热器集箱及连接管系接口泄漏 | 泄漏 | 机械 | 危急 | 由于频繁启停导致的热应力交变疲劳，或安装时的应力集中，使得过热器管束与集箱、顶棚过热器与穿墙管等接口焊缝处产生裂纹并扩展穿透泄漏。 | 接口焊缝处有明显的蒸汽泄漏声甚至保温层被吹破；附近管排出现异常结垢或冲刷减薄痕迹；主蒸汽压力出现不可控下降。 | [物理]主蒸汽流量与给水流量差值>额定负荷的2%（适用：系统存在泄漏时，置信：经验值）；[物理]焊缝裂纹深度>2mm（适用：接口部位无损探伤，置信：经验值）；[热]集箱内外壁温差>50℃（适用：锅炉启停阶段，置信：经验值） | [在线]炉管泄漏声波监测；[离线]无损探伤（MT/PT/UT）；[离线]红外热成像仪 | 关键判据：无损探伤发现焊缝表面或内部存在线性缺陷，且伴随汽水流量损失。鉴别要点：安全阀内漏也会导致流量损失，但安全阀内漏通常在阀体排汽管处有温升或微弱排气声，而接口泄漏的声波报警源位于炉膛顶部或集箱区域。 | 根本处理：停炉泄压降温后，彻底清除裂纹并重新进行补焊，必要时进行焊后整体热处理消除应力；临时处理：无，须立即停机处理。 | 优化锅炉启停曲线，控制集箱温升率在允许范围内；安装施工时严格进行管系应力消除和冷拉工艺。 | 安全阀内漏：安全阀泄漏的异常声音和热源集中在安全阀本体及排汽管，而过热器接口泄漏的声源在炉顶穿墙管或集箱连接处。 | 高压管工2名、高压焊工1名；工时16-24h（置信：经验值） | 焊缝坡口打磨工具、磁粉探伤设备、热处理温控设备、红外热像仪（置信：经验值） | 同材质焊材、热处理加热片、保温材料（置信：经验值） | 泄压至零位且确认无余汽后方可打磨施焊；进入炉顶大包需确认通风良好防烫伤（DL/T 869-2012，置信：标准值） | 焊缝无损检测100%合格；焊后热处理曲线符合工艺规程要求（DL/T 869-2012，置信：标准值） |
| 过热器系统汽温调节失灵 | 性能退化；温度异常 | 热；控制 | 严重 | 减温水系统阀门卡涩、内漏或执行机构故障，导致喷水量无法精确控制，引起过热器出口汽温大幅波动或持续超温，长期运行导致管材寿命缩短。 | 主蒸汽温度在负荷稳定时大幅波动或超出报警值；减温水调节门开度与汽温变化趋势不匹配；过热器管壁温度测点出现频发超温报警。 | [热]主蒸汽温度偏差>±5℃（适用：定负荷运行工况，置信：经验值）；[热]过热器管壁温度>材料许用最高温度（适用：任意工况，置信：标准值）；[控制]减温水流量调节延迟时间>30s（适用：自动调节模式，置信：经验值） | [在线]DCS温度趋势记录；[在线]热电偶壁温监测；[离线]阀门行程校验仪 | 关键判据：汽温波动与减温水指令不相关，且阀门反馈信号异常。鉴别要点：若燃烧工况剧烈波动（如磨煤机跳闸）也会导致汽温波动，但此时燃料量信号同步变化，可排除调节失灵；若减温水流量持续偏大且汽温偏低，多为阀门内漏。 | 根本处理：停机检修或更换故障减温水调节阀，重新校验执行机构定位特性；临时处理：切换至旁路或利用备用减温水管路进行手动节流控制。 | 定期校验减温水调节阀特性；优化汽温自动控制逻辑参数；加强对减温水品质的监督防止阀杆结垢。 | 燃烧工况扰动：燃烧扰动通常伴随燃料量、风量及氧量的同步波动，且减温水指令会自动响应；调节失灵则是指令与执行不匹配。 | 仪控工2名、阀门检修工1名；工时8-12h（置信：经验值） | 阀门研磨工具、行程校验仪、万用表、热工校验仪（置信：经验值） | 阀门密封组件、执行机构膜片、定位器配件（置信：经验值） | 隔离减温水系统并泄压后作业；防止高温蒸汽烫伤（DL/T 778-2012，置信：标准值） | 阀门行程误差<1%；关闭严密性试验无泄漏（DL/T 778-2012，置信：标准值） |
| 过热器管系水塞导致管壁超温 | 堵塞；温度异常 | 热；机械 | 严重 | 锅炉启动或低负荷期间，由于积水未蒸干或通流量不均，导致部分管屏内形成水塞，阻碍蒸汽流动，冷却能力急剧下降，造成该管段短期严重超温。 | 启动初期个别管壁温度测点异常飙升，远高于同屏其他测点；严重时管排颜色发红或氧化皮剥落；主蒸汽流量显示偏低或不稳。 | [热]单管管壁温度>同屏平均温度+50℃（适用：启动及低负荷工况，置信：经验值）；[热]过热器出口蒸汽温度偏差>20℃（适用：并列管屏间，置信：经验值）；[物理]通流面积减少>30%（适用：管内积水或异物堵塞，置信：经验值） | [在线]壁温红外监测；[在线]分布式光纤测温；[离线]内窥镜检查 | 关键判据：启动阶段特定管壁温度急剧升高且伴随流量受阻特征。鉴别要点：烟气偏差（如火焰偏斜）会导致整片管屏温度偏高，而非单根或少数几根；水塞通常表现为个别管子的极端超温。 | 根本处理：停炉冷却后，拆下集箱手孔或割管检查，清除管内积水或异物，疏通管系；临时处理：适当提高燃烧率，利用蒸汽流量冲通轻微水塞（需严密监视壁温）。 | 锅炉点火前进行充分疏水；严格控制启动初期的燃烧率和温升速率；进行冷态通风试验检查通流均匀性。 | 烟气走廊磨损：烟气磨损导致管壁减薄但温度通常不会急剧飙升，且长期运行后通过测厚可发现壁厚异常；水塞是热工参数的瞬间异常。 | 锅炉运行工2名、管阀工2名；工时12-24h（置信：经验值） | 内窥镜、高压水清洗机、手孔拆装工具、测温枪（置信：经验值） | 密封垫片、集箱手孔螺栓（置信：经验值） | 确认系统泄压且无余汽后方可开启手孔；防止高温汽水喷出（DL/T 869-2012，置信：标准值） | 管系通球试验合格；管壁温升均匀无异常点（DL/T 438-2018，置信：标准值） |
| 过热器系统整体热偏差过大 | 性能退化 | 热 | 一般 | 由于炉膛出口烟气温度场分布不均或蒸汽流量分配不均，导致过热器各管屏之间存在较大的吸热偏差，使部分管屏长期处于较高温度水平，加速材料老化。 | 同级过热器各片管屏出口壁温存在明显差值；部分区域管屏氧化皮堆积量明显偏高；高温段管屏颜色呈现暗红色氧化迹象。 | [热]屏间最高壁温与最低壁温差值>30℃（适用：额定负荷工况，置信：经验值）；[物理]管屏下弯头氧化皮堆积高度>管径的20%（适用：高温过热器，置信：经验值）；[热]炉膛出口左右侧烟温偏差>50℃（适用：四角切圆燃烧锅炉，置信：经验值） | [在线]炉膛出口烟温计；[在线]管壁温度阵列监测；[离线]氧化皮检测仪 | 关键判据：多测点壁温数据统计显示存在系统性偏差且与烟气分布相关。鉴别要点：单管堵塞或泄漏是个别点的异常；热偏差是整体或局部的系统性温差，通常与燃烧器投运方式或风量配比有关。 | 根本处理：通过燃烧调整试验（如调整燃尽风SOFA、消旋风）优化炉膛空气动力场，均衡烟气温度场；对流量偏差大的管屏进行节流孔圈调整；临时处理：无。 | 定期进行燃烧优化调整；检查并修复燃烧器摆角和二次风挡板；防止局部结焦造成烟气走廊。 | 单管爆管：爆管是突发性故障，伴随声波报警和压力变化；热偏差是渐变性故障，主要表现为温度分布不均，无突发泄漏特征。 | 锅炉调试工程师2名、热工技术员1名；工时24-48h（置信：经验值） | 烟温测试仪、风速仪、氧化皮检测仪、燃烧调整软件（置信：经验值） | 节流孔圈备件、燃烧器喷嘴备件（置信：经验值） | 调整燃烧时需密切监视火焰及汽温变化，防止超温（DL/T 438-2018，置信：标准值） | 炉膛出口烟温偏差<设计值；过热器壁温偏差在允许范围内（DL/T 438-2018，置信：标准值） |