# 进度报告: power - phase4_thermal_boiler_过热器出口集箱_faults
> 时间: 2026-06-29 11:26:16

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 过热器出口集箱管座角焊缝裂纹 | 裂纹 | 机械；热 | 危急 | 集箱管座角焊缝承受高温高压蒸汽产生的热应力与机械应力，长期运行导致疲劳开裂 | 蒸汽泄漏、炉管爆破声、排烟温度升高、炉膛压力波动 | [状态量]泄漏蒸汽噪音>85dB（适用：运行巡检）；[热]集箱筒体壁温>许用温度 | [在线]声学检漏传感器；[离线]磁粉探伤；[离线]超声波探伤 | 若检测到管座角焊缝处存在线性缺陷且伴随高频噪音信号，判定为裂纹泄漏；与水冷壁泄漏鉴别：水冷壁泄漏通常伴随炉膛压力剧烈波动，而过热器集箱泄漏位于尾部烟道，主要表现为排烟温度升高和烟道噪音 | 根本处理：系统泄压降温至环境温度，搭设合格脚手架，办理一级动火票后，打磨清除裂纹按DL/T 869补焊或更换管座；临时处理：无，须立即停机处理 | 加强启停机过程中的壁温监控，控制升降温速率 | 水冷壁管泄漏：泄漏位置和压力响应特征不同 | 焊工2名、探伤工1名；工时12-24h（经验值） | 角磨机、直流焊机、超声波探伤仪、磁粉探伤仪（经验值） | 焊材、集箱管座备件、打磨片（经验值） | 严格执行DL/T 869-2012焊接工艺规程，作业前确认隔离措施及系统泄压（标准值） | 依据DL/T 869-2012进行外观及无损检测，无裂纹、未熔合等缺陷（标准值） |
| 过热器出口集箱筒体蠕变变形 | 变形 | 热；机械 | 严重 | 集箱长期在高温高压下运行，金属材料发生蠕变，导致筒体直径胀大或局部鼓包 | 集箱直径测量值超标、表面氧化皮脱落严重、壁厚减薄 | [几何]集箱直径相对胀大率>1%；[物理]硬度值下降幅度>15% | [离线]外径千分尺；[离线]里氏硬度计；[离线]金相显微镜 | 若集箱筒体直径胀大且硬度显著下降，金相组织出现珠光体球化，判定为蠕变变形；与集箱局部过热鼓包鉴别：蠕变为整体或长段胀大，鼓包为局部突发性凸起 | 根本处理：评估剩余寿命，若超标则更换集箱；临时处理：降参数运行并加强监督 | 严格控制运行参数，防止长期超温超压运行 | 集箱局部鼓包：鼓包通常由短期严重过热引起，变形形态不同 | 架子工4名、起重工2名、焊工2名；工时48-72h（经验值） | 起重设备、卷尺、千分尺、金相设备（经验值） | 备用集箱、吊具、连接螺栓（经验值） | 严格执行高处作业及起重作业规程，防止物体打击（经验值） | 集箱无宏观变形，胀粗量符合DL/T 438要求，金相组织正常（标准值） |
| 过热器出口集箱内部氧化皮堆积堵塞 | 堵塞 | 化学；热 | 严重 | 过热器管内壁在高温下生成氧化皮并剥落，随蒸汽流向堆积在出口集箱底部或管口，阻碍蒸汽流动 | 过热器出口工质温度偏差大、管壁超温报警、蒸汽流量异常 | [热]屏过出口壁温偏差>50℃；[热]高过出口壁温偏差>20℃ | [在线]壁温热电偶；[离线]内窥镜；[离线]射线检测 | 若监测到过热器管壁温度出现系统性偏差且排除了燃烧不稳因素，内窥镜检查发现集箱底部有堆积物，判定为氧化皮堵塞；与烟气侧积灰结垢鉴别：烟气侧积灰会导致排烟温度升高，而蒸汽侧堵塞会导致受热面工质出口温度升高 | 根本处理：割开集箱手孔或端盖，清理氧化皮并冲洗管屏；临时处理：调整燃烧，降低负荷运行 | 优化机组启停曲线，控制温变速率，减少氧化皮剥落 | 烟气侧积灰：通过排烟温度和吹灰效果可区分 | 管工4名、焊工2名；工时24-48h（经验值） | 内窥镜、高压水冲洗设备、割管工具、电动葫芦（经验值） | 临时堵头、密封垫片、手孔盖螺栓（经验值） | 开启手孔前需确认系统泄压至零，防止蒸汽烫伤（经验值） | 集箱内无异物残留，管系畅通，壁温偏差恢复正常（经验值） |
| 过热器出口集箱安全阀泄漏 | 泄漏 | 机械；热 | 一般 | 安全阀密封面因长期冲刷、腐蚀或整定压力偏差，导致关闭不严发生泄漏 | 安全阀阀体有连续嘶嘶声、附近法兰有蒸汽冒出 | [状态量]阀后泄漏蒸汽噪音>60dB（适用：运行环境）；[热]阀体温度>环境温度+50℃ | [离线]听音棒；[离线]红外热像仪 | 若安全阀在未起跳压力下出现持续噪音且阀体温度异常升高，判定为内漏；与安全阀管座焊缝泄漏鉴别：内漏噪音源于阀体内部，焊缝泄漏噪音源于外部连接处 | 根本处理：解体安全阀，研磨或更换密封面，重新校验；临时处理：带压堵漏或降负荷运行 | 定期对安全阀进行离线校验和排放试验，确保密封性能 | 安全阀管座泄漏：泄漏位置和声音来源不同 | 钳工2名、起重工1名；工时8-12h（经验值） | 专用研磨工具、扳手、校验台（经验值） | 安全阀密封件、弹簧、石墨垫片（经验值） | 检修前必须确认安全阀已隔离且系统无压力，严格遵守TSG ZF001-2006（标准值） | 依据TSG ZF001-2006进行整定压力和密封性试验，无泄漏（标准值） |
| 过热器出口集箱减温水喷嘴堵塞 | 堵塞 | 化学；机械 | 严重 | 减温水水质不佳导致杂质结垢，或喷嘴长期受高速流体冲刷产生氧化剥落物堆积，致使喷嘴流通截面减小或闭塞 | 减温水流量调节阀开度异常增大但蒸汽温度持续超温、喷嘴前后压差增大 | [状态量]减温水调节阀开度>80%且蒸汽温度持续上升（适用：额定负荷工况）；[物理]喷嘴前后压差>设计值1.5倍 | [在线]DCS减温水流量与阀位趋势记录；[离线]内窥镜检查；[离线]喷嘴解体检查 | 若DCS显示减温水阀位开度异常变大但给水流量未增加，且主汽温呈持续上升趋势，判定为喷嘴堵塞；与减温水调节阀卡涩鉴别：调节阀卡涩通常伴随阀位反馈不一致或电机电流异常，而喷嘴堵塞时阀位动作正常但流通能力显著下降 | 根本处理：隔离减温水系统，拆卸集箱外部连接管，清理或更换堵塞的减温水喷嘴；临时处理：通过调整锅炉燃烧工况（如切换磨煤机或调整风门）控制汽温 | 加强减温水水质监督，定期清理减温水过滤器 | 减温水调节阀卡涩：阀门执行器电流及反馈信号异常 | 管工2名、焊工1名；工时8-12h（经验值） | 扳手、内窥镜、管钳、焊接工具（经验值） | 减温水喷嘴备件、密封垫片（经验值） | 隔离减温水管路前确认进出口阀门无泄漏，防止高压水喷出伤人（经验值） | 喷嘴内部畅通无结垢，流通截面积恢复至设计值，减温水流量调节恢复正常（经验值） |