# 进度报告: power - phase4_thermal_boiler_过热器管_faults
> 时间: 2026-05-27 12:15:55

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 过热器管短期过热爆管 | 热 | 危急 | 管壁温度短时间内急剧升高，超过材料允许的极限温度，导致材料强度迅速下降，在管内工质压力作用下发生塑性变形并爆破。机理是冷却介质流量不足或火焰中心上移导致的局部瞬间超温。 | 爆管处呈明显塑性变形，管径胀粗，破口呈喇叭状，边缘锋利且减薄明显，断口呈撕裂状；炉膛负压波动，汽包水位下降，给水流量不正常大于蒸汽流量，炉内有泄漏声，烟囱冒白汽。 | [物理] 管壁温度 > 材料允许使用温度上限 (如T12管>540℃适用：亚临界及以下参数锅炉，置信：经验值) | [在线] 炉膛烟温探针<br>[在线] 汽水流量差监测<br>[在线] 炉膛声音传感器<br>[离线] 金相分析 | 关键判据：管壁温度测点瞬间超限报警，蒸汽流量与给水流量偏差大于正常值。爆管后泄漏声明显。鉴别要点：短期过热爆口呈塑性断裂特征（喇叭口、减薄）；与长期过热爆管鉴别，后者氧化皮厚、珠光体球化严重、无明显塑性变形。 | [规程级] 根本处理：立即停炉降温，切割更换失效管段，对相邻管段进行测厚和硬度检测，执行焊后热处理（执行DL/T 869规范）。临时处理：无，须立即停机处理。 | 严格控制燃料量与给水量的配比，防止偏烧；确保减温器工作正常；点火及升负荷时严格按升温升压曲线操作。 | 长期过热爆管：区分要点为短期爆管破口塑性变形大，长期爆管氧化皮厚、组织老化严重；水冷壁泄漏：区分要点为泄漏位置不同，且水冷壁泄漏通常导致汽包水位波动更剧烈。 |
| 过热器管长期过热蠕变失效 | 热;机械 | 严重 | 管壁长期处于比设计温度稍高但未达极限温度的环境下运行，材料发生蠕变和微观组织劣化（如珠光体球化、碳化物析出聚集），持久强度下降，最终产生蠕变裂纹并扩展至爆破。 | 管壁外表面有较厚且致密的黑色氧化皮，管径无明显胀粗或轻微胀粗，破口呈缝隙状或鱼嘴状，边缘钝，断口粗糙呈颗粒状，有平行的蠕变裂纹。 | [物理] 管壁减薄量 > 30% 原始壁厚（置信：经验值）<br>[状态量] 氧化皮厚度 > 0.5mm（适用：铁素体钢，置信：经验值）<br>[状态量] 珠光体球化等级 ≥ 4级（DL/T 674-1999 6.1，置信：标准值） | [在线] 管壁温度远程监测<br>[离线] 超声测厚<br>[离线] 氧化皮形貌及厚度检测（割管）<br>[离线] 金相复型或金相分析<br>[离线] 硬度检测 | 关键判据：管壁温度长时间高于设计值5-15℃；割管检查发现球化严重、氧化皮厚。鉴别要点：长期过热破口为脆性断裂，短而平齐，无明显塑性变形；与短期过热鉴别，后者破口大、边缘锋利、管径明显胀粗。与烟气腐蚀鉴别，后者表面有熔渣、硫化物等腐蚀产物附着。 | [规程级] 根本处理：停炉后对超温管段进行割管更换，扩大检查范围，校核受热面热负荷，调整燃烧器摆角或配风。临时处理：在无法立即停机时，强化对超温管段的壁温监控，必要时降低负荷运行。 | 定期进行壁温测点校准；优化燃烧调整，消除火焰偏斜和烟气侧热偏差；严格按设计参数控制蒸汽出口温度。 | 短期过热爆管：区分要点为破口形状和变形；烟气侧高温腐蚀：区分要点为腐蚀产物的化学成分及表面蚀坑形态。 |
| 烟气侧高温腐蚀 | 化学;热 | 严重 | 煤粉燃烧产生的碱金属盐（硫酸钠、硫酸钾等）或钒、硫化合物在高温烟气中呈熔融状态，凝结并粘附在过热器管外壁，破坏氧化皮并与金属基体发生化学反应，形成低熔点共晶体，导致管壁持续减薄。 | 管子迎烟面（向火侧）有蚯蚓状或坑状腐蚀痕迹，表面覆盖有灰白色或黄褐色的熔融状或烧结状灰渣。局部区域壁厚减薄严重。 | [物理] 管壁减薄速率 > 0.25mm/年（置信：经验值）<br>[化学] 燃煤硫含量 > 2.0%（置信：经验值）<br>[化学] 腐蚀产物中碱金属（K₂O+Na₂O）总量 > 3%（置信：经验值） | [离线] 炉膛内宏观检查<br>[离线] 超声测厚<br>[离线] 灰渣成分XRF分析<br>[离线] 管壁减薄量测绘 | 关键判据：管壁向火侧存在腐蚀坑，并附着熔融状灰渣，灰渣中钠、硫元素含量异常高。鉴别要点：与烟气冲蚀磨损区别，后者多为机械切削状，有方向性，且管壁表面光亮无腐蚀产物；与长期过热区别，后者通常伴有过热老化的组织特征（球化），且失效形式为爆管而非大面积减薄。 | [规程级] 根本处理：割管更换减薄超标的管段；对管壁进行喷涂防腐耐蚀合金涂层（如57%Ni-Cr-Ti合金）。临时处理：配风调整，在腐蚀高发区（如烟温800-950℃）降低炉膛出口烟温，或采用贴壁风技术形成保护气膜。 | 控制入炉煤的硫和碱金属含量，进行配煤掺烧；控制炉膛出口烟温不超过设计值；使用耐高温腐蚀的合金材质（如TP347H）；燃烧器改造，优化风煤配比。 | 烟气冲蚀磨损：区分要点为磨损方向性、表面光亮度及有无熔渣附着；长期过热蠕变：区分要点为失效机理引发的微观组织变化。 |
| 蒸汽侧氧化皮剥落堵塞 | 化学 | 危急 | 过热器管内壁在高温水蒸汽作用下生成两层氧化皮（内层尖晶石，外层Fe₃O₄，厚壁管可能生成Fe₂O₃）。在启停炉等温度大幅波动时，因氧化皮与母材膨胀系数差异产生较大热应力，导致氧化皮碎裂剥落，堆积在U型弯管底部，堵塞蒸汽通道。运行中部分管圈堵塞可导致同屏管间温差超限，使壁温偏差持续拉大，尚未引发完全堵死或爆管时已突破安全阈值。 | 被堵塞管圈壁温异常降低或出现死汽区；主汽压力波动；汽轮机调节级压力与主汽压力不匹配；高旁阀、主汽阀卡涩；停机后再次启动时，汽机高低压缸进水风险增大；同屏各管壁温差大于30℃（尤其是温差降低趋势明显）；减温水调门频繁动作，主、再热汽温摆动。 | [状态量] 剥落氧化皮横截面厚度 > 0.2mm（置信：经验值）<br>[物理] 管壁温度分布不均匀性 > 20℃（同屏各管间偏差，置信：经验值）<br>[物理] 同屏各管壁温差 > 30℃（额定负荷稳定工况，置信：经验值）<br>[状态量] 管内通流截面积堵塞率 > 30%（置信：经验值） | [在线] 炉外壁温逐点监测及同屏偏差报警<br>[离线] 内窥镜检查U型弯<br>[离线] 通球实验<br>[离线] 割管氧化皮堆积量测量<br>[在线] 主汽压力趋势分析 | 关键判据：启动或变负荷时，某管壁温测点温差拉大或跌至饱和温度附近，同时其他管温正常；同屏多根管子壁温历史数据显示个别管子温度持续偏低且与负荷变化呈惰性跟随。停机后采用内窥镜或通球实验发现堵塞。鉴别要点：氧化皮堵塞导致的壁温异常具有管圈选择性，集中于U型弯低处；与管内积水或异物堵塞区分，可通过射线探伤或停机排空后通球确认；与仪表测点自身故障区别：热电偶损坏通常温度跃变至满量程或室温。 | [规程级] 根本处理：停炉后对堵塞管进行割管清通或更换；采用高温蒸汽吹扫或压缩空气吹管；对全炉过热器进行化学清洗（EDTA铵盐或柠檬酸漂洗）去除残余氧化皮。临时处理：在不能立即停机时，密切监视管壁温度及同屏温差；若温差接近报警值（如>50℃），必须降负荷运行直至温差缩小或停机处理。 | 优化机组启动过程中的升温升压速率；锅炉酸洗后必须建立并维护好钝化膜；控制锅炉水、汽品质，降低给水铁离子含量；使用高铬奥氏体钢（如TP347HFG、Super304H）抑制蒸汽侧氧化；考虑加装炉内壁温在线监测装置，消除壁温监测盲区；定期评估蒸汽品质的铁含量以预测氧化皮生成和剥落趋势。 | U型弯内异物堵管：区分要点为异物的成分与来源不同于氧化皮；水塞：区分要点为温度降幅不同，水通常是由疏水不畅引起，位置多变；仪表测点自身故障：区分要点为若热电偶损坏，温度通常跃变至满量程或室温。 |
| 烟气侧冲蚀磨损 | 机械 | 严重 | 烟气携带飞灰颗粒（主要成分SiO₂、Al₂O₃）以较高流速冲刷管壁，切削和磨削金属表层，导致管壁局部减薄。常发生在烟气走廊、管排间距不均的迎风面或弯头处。 | 管子迎烟面发亮，有明显方向性的沟槽、切削痕或凹坑，边缘清晰，表面无腐蚀产物附着，减薄区域呈金属本色。 | [物理] 管壁剩余壁厚 < 最小计算壁厚（置信：经验值）<br>[物理] 局部最大减薄速率 > 0.3mm/年（适用: 飞灰浓度高的煤种，置信：经验值）<br>[物理] 炉膛出口烟气流速 > 10m/s（适用: 烟道截面设计流速上限，置信：经验值） | [离线] 炉膛内宏观检查及手电照射<br>[离线] 超声测厚（网格状逐点测量）<br>[离线] 管径与椭圆度测量<br>[在线] 飞灰在线含碳量与浓度监测 | 关键判据：管壁测厚发现防磨瓦脱落处或管夹处局部明显减薄，表面有金属光泽和方向性沟槽。鉴别要点：与烟气侧高温腐蚀对比，冲蚀处表面光亮无熔渣，腐蚀产物分析无异常碱金属或硫元素富集；与吹灰器冲刷对比，吹灰器冲刷有明显扇形冲蚀区域对应吹灰器喷射轨迹。 | [规程级] 根本处理：对减薄超过强度要求的管段进行堆焊补强或更换；加装或修复防磨瓦、防磨护帘；调整管排间距消除烟气走廊。临时处理：在减薄区域覆盖不锈钢防磨护皮，用管卡固定。 | 严格按设计要求保证管排间距均匀；在烟气流速高的区域和弯头迎风面加装防磨护瓦；控制入炉煤粉细度，优化燃烧以降低飞灰可燃物浓度进而降低飞灰硬度。 | 烟气侧高温腐蚀: 区分要点为腐蚀坑附近有熔融状灰渣附着及管壁呈现坑状腐蚀而非切削状沟槽；吹灰器吹损减薄: 区分要点为减薄区域与吹灰器喷射方向直接对应，呈扇形分布。 |
| 异种钢焊缝开裂 | 机械;热 | 危急 | 奥氏体不锈钢（如TP347H）与铁素体/贝氏体耐热钢（如T91、T22）的焊接接头在高温高压下长期运行，因两侧材料热膨胀系数和高温蠕变强度不匹配，在焊缝界面或铁素体侧热影响区产生碳迁移（脱碳层）和蠕变孔洞，最终沿熔合线发生裂纹并扩展至断裂。 | 发生断裂前管网无明显变形，断裂常发生在焊缝或焊缝邻近的低合金钢侧热影响区。焊缝外观可能无异常，但内部有微观裂纹。失效导致突发泄漏，伴随巨大的汽水泄漏声。 | [状态量] 焊缝熔合线区最高硬度 > 350HV（置信：经验值）<br>[状态量] 碳化物质点析出等级和脱碳层深度（置信：经验值）<br>[化学] 焊缝金属化学元素贫化（如Cr当量不匹配，置信：经验值） | [离线] 焊缝相控阵超声检测(PAUT)<br>[离线] 焊缝及热影响区硬度测试<br>[离线] 现场金相复型<br>[离线] 超声导波检测长距离焊缝 | 关键判据：泄漏点位于异种钢焊缝（如T91+TP347H），裂纹沿熔合线扩展。相控阵或射线检测发现熔合线界面缺陷。鉴别要点：与同种钢焊缝热裂纹或再热裂纹区分，后者多发于焊缝金属内部，而异种钢接头裂纹专指沿熔合线或低合金钢侧热影响区发生的不匹配开裂，且与运行时间和启停次数强相关。 | [规程级] 根本处理：停炉后切除失效的异种钢接头，换用镍基合金（如Inconel 82/182）填充金属进行中间过渡焊接，严格执行焊前预热和焊后热处理（PWHT）工艺。临时处理：无，须立即停机处理。 | 优化异种钢焊接工艺，必须使用镍基合金填充金属以提高高温塑性储备；对运行中的异种钢焊缝建立专项台账，利用检修机会定期进行无损探伤和硬度监测；避免在蠕变温度区间内长期超温超负荷运行。 | 同种钢焊缝热裂纹：区分要点为焊缝化学成分一致，无热膨胀不匹配问题；仪表管接头疲劳开裂：区分要点为裂纹起源位置在管座角焊缝应力集中处，而非异种钢熔合线。 |