# 进度报告: power - phase4_thermal_boiler_过热器管_faults
> 时间: 2026-06-30 15:26:40

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 过热器管爆管泄漏 | 破裂；泄漏 | 机械；热 | 危急 | 在极端工况（高温816℃及高压10MPa）下长期运行，管材发生蠕变、疲劳或高温腐蚀，导致壁厚减薄，最终因无法承受内部压力而发生管段破裂 | 炉膛负压骤降甚至变正压；蒸汽流量异常大于给水流量；爆管处有明显泄漏噪声；引风机电流增大；主蒸汽温度及压力异常下降 | [热]主汽温度>450℃（适用：垃圾焚烧余热锅炉中温中压工况，置信：经验值）；[物理]管壁减薄量>30%公称壁厚（适用：高温过热器区，置信：经验值）；[物理]蒸汽/给水流量差>额定流量5%（适用：稳态运行工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS参数监控（汽水流量平衡、炉膛负压）；[离线]超声波测厚仪；[离线]射线探伤 | 关键判据：DCS显示汽水流量失衡且炉膛负压急剧升高为正，伴随排烟温度下降。鉴别要点：需与省煤器管泄漏区分，若主蒸汽温度先期出现异常升高后骤降，且过热器区域声学报警触发，可排除省煤器泄漏；若仅给水增大而主汽温无显著异常波动，多为省煤器泄漏 | 根本处理：立即停炉冷却，清理现场，切除并更换受损管段，重新焊接并进行无损检测；临时处理：无，须立即停机处理，严禁带病运行 | 严格控制汽水品质防止结垢；定期对高温区域管排进行超声波测厚及金相普查；监控并控制烟气超温现象 | 省煤器管泄漏：省煤器泄漏处通常伴随排烟温度降低和引风机电流增大，但主蒸汽温度初期无异常升高现象，且声学报警区域位于尾部烟道 | 钳工4名、焊工2名（高压焊工证）；工时48-72h（经验值） | 射线探伤仪、超声波测厚仪、角磨机、直流氩弧焊机、内窥镜（经验值） | 同材质同规格过热器管段、氩弧焊丝、坡口机配件（经验值） | 必须待炉膛温度降至安全范围方可进入；进入炉膛前需检测一氧化碳及氧气浓度；严格执行DL/T 869-2012停炉检修安全规程（DL/T 869-2012，标准值） | 焊缝100%射线或超声波探伤合格；管子椭圆度及壁厚符合GB/T 5310-2008要求；工作压力水压试验保压无渗漏（GB/T 5310-2008，标准值） |
| 过热器管振动异常 | 异常振动 | 机械 | 严重 | 余热锅炉启停或运行中，由于管束卡箍松动、支吊架失效或烟气流体诱发涡激共振，导致管束产生剧烈机械振动 | 现场可听到管排间明显的金属撞击或管子颤振声；停炉检查发现管子外壁有机械磨损亮痕或卡箍脱落 | [物理]振动速度>4.5mm/s（适用：过热器管束支撑部位，置信：经验值）；[物理]磨损深度>0.2mm（适用：管子与管夹接触面，置信：经验值） | [在线]管道振动加速度传感器；[离线]测振仪；[离线]内窥镜或外观目视检查 | 关键判据：停机后检查发现管夹脱落、防磨瓦位移，且管壁存在机械摩擦亮痕。鉴别要点：需与介质流动引起的整体管道振动区分，若振动频率与烟气流速变化高度相关且局部管排晃动剧烈，属流体涡激共振；若仅个别管子晃动且伴金属撞击声，多为机械固定件松动失效 | 根本处理：重新安装并加固松动的管夹与支吊架，更换磨损严重的管段，调整管束间距消除共振源；临时处理：通过改变机组负荷或烟气流量避开共振区，加强振动监测 | 优化支吊架设计；定期检查并紧固管束固定件；避免在产生涡激共振的负荷区间长时间运行 | 介质水击或汽水共腾：通常伴随主蒸汽压力剧烈波动和给水流量异常，且振动发生在整个管系而非局部管束，通过DCS趋势曲线可鉴别 | 钳工3名；工时8-12h（经验值） | 测振仪、扭矩扳手、手拉葫芦、电焊机（经验值） | 管夹、防磨瓦、耐高温螺栓、密封焊材（经验值） | 检修前确认系统已泄压并隔离；炉内作业需搭设合格的脚手架并挂安全带；防止落物伤人（GB 26859-2011，标准值） | 管夹与管子贴合紧密无松动；振动速度恢复至<2.8mm/s的正常范围；管束间距均匀无错位（GB/T 19848-2005，标准值） |