# 进度报告: power - phase4_thermal_boiler_过热段减温器_faults
> 时间: 2026-06-30 16:25:32

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减温水雾化不良导致热应力开裂 | 性能退化 | 机械；热 | 严重 | 减温水喷嘴或内部管路结垢、堵塞导致喷射压降不足，水滴雾化粒径变大，大水滴撞击高温过热器管壁产生骤冷热应力，长期交变导致管段疲劳龟裂。 | 过热蒸汽温度波动大且迟钝；减温水流量异常增大或呈周期性振荡；喷水点后管外壁有水渍或蓝黑色氧化皮剥落；停炉检查发现喷嘴罩杯及附近管排存在横向龟裂纹。 | [热]主蒸汽温度波动>±15℃（适用：变负荷工况，置信：经验值）；[流量]减温水调节阀开度>80%且流量未达预期（适用：额定负荷，置信：经验值）；[几何]喷嘴雾化粒径>200μm（适用：冷态水压试验，置信：经验值） | [在线]DCS主蒸汽温度及减温水流量趋势记录；[离线]内窥镜喷嘴及内部管排检查；[离线]受热面管材超声波测厚及表面磁粉探伤(MT) | 关键判据：主蒸汽温度大幅波动伴随减温水流量调节迟缓，且喷嘴附近发现裂纹。鉴别要点：与过热器管材老化爆管区分（若爆口在喷水点远端且管材存在明显的长期过热珠光体球化，属管材老化而非减温水骤冷热应力；若爆口紧邻减温器且呈横向脆性开裂，则为本故障）。 | 根本处理：抽芯更换损坏的减温水喷嘴及存在裂纹的过热器管段，重新进行焊接及热处理；临时处理：降低机组负荷，关小或切除该级减温水，通过调整燃烧器倾角或相邻减温水控制汽温。 | 提高减温水水质纯度；定期检查并清理减温水滤网；优化启停机阶段的温升率；检修时严格校验喷嘴雾化角及喷射压降。 | 过热器管材长期过热爆管：区分要点在于爆口宏观形貌及距喷水点的位置，管材老化爆管口多呈轴向、边缘锐利且管径有明显胀粗。 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 电焊机、热处理设备、内窥镜、超声波测厚仪、磁粉探伤仪（置信：经验值） | 同材质过热器管段、减温水雾化喷嘴备件、滤网芯（置信：经验值） | 必须严格执行防烫伤规程及高温区域检修作业票，涉及受压元件焊接需持特种作业证（DL/T 869-2012，置信：标准值） | 焊缝无损检测100%合格，水压试验保压无渗漏，雾化水压试验喷射角度及粒径满足图纸要求（DL/T 869-2012，置信：标准值） |
| 减温器内部衬管及保护套筒碎裂脱落 | 破裂 | 机械 | 危急 | 高速蒸汽流夹带水滴长期冲刷磨蚀，或安装焊缝疲劳开裂，导致内部衬管或保护套筒断裂。脱落件在管束间卡涩，引发严重节流，或直接撞击磨损管束导致泄漏。 | 减温器前后压差异常增大；过热器单侧汽温显著偏高或偏低；炉内有周期性金属撞击异响；部分过热器管排因堵塞过热胀粗发红。 | [物理]减温器压差>设计值1.5倍（适用：额定负荷，置信：经验值）；[声学]炉内异响频次与蒸汽流量正相关（适用：运行期，置信：经验值）；[几何]内衬管壁厚减薄量>原壁厚30%（适用：检修期，置信：经验值） | [在线]DCS减温器进出口压差监测；[在线]声学泄漏监测系统；[离线]射线探伤(RT)确认内部结构状态；[离线]抽芯宏观检查 | 关键判据：压差异常升高伴随金属撞击异响，射线成像显示内部异物或套筒移位。鉴别要点：与过热器集箱隔板脱落区分（集箱隔板脱落通常导致整级过热器通流量突变及大面积超温，而减温器套筒脱落压差突变点集中在减温器本体，且常伴随减温水投用史）。 | 根本处理：割开减温器外壳，取出脱落的碎裂衬管及套筒，修复受损管束，重新设计并更换加厚或抗磨材质的衬管组件；临时处理：无，须立即停机处理，防止脱落件击穿更多管束引发扩大性爆管。 | 优化减温水喷水控制逻辑防止水滴未汽化；检修时重点检查衬管导向筋的磨损和焊缝质量；定期进行压差趋势分析。 | 过热器管排积灰或异物堵塞：区分要点在于异响特征，积灰堵塞通常无金属撞击声，且压差增大是渐进式的。 | 钳工3名、高压焊工1名；工时72h以上（置信：经验值） | 射线探伤仪、切割工具、坡口机、大扭矩扳手、倒链（置信：经验值） | 内部衬管/套筒备件、异种钢焊材（置信：经验值） | 进入炉内作业需办理受限空间作业票，落实防坠落及防烫伤措施，切断减温水路并挂牌（GB 26164.1-2010，置信：标准值） | 内部套筒装配间隙符合图纸要求，焊接探伤合格，整体水压试验无泄漏（GB/T 16507.6-2013，置信：标准值） |
| 减温水管路系统法兰及接口泄漏 | 泄漏 | 机械；化学 | 严重 | 减温水管路因高压脉动流引发机械振动，导致法兰螺栓松动；或因给水溶氧超标、氯离子侵蚀造成法兰密封面及管座焊缝处电化学腐蚀穿孔，引发高压水外泄。 | 减温水管路法兰处有明显的蒸汽/水混合物外漏声及白雾；泄漏点周围保温层湿润脱落；高负荷或减温水大流量投用时泄漏加剧。 | [物理]管路振动速度>7.1mm/s（适用：额定负荷运行，ISO 10816-3:2009 表1，置信：标准值）；[化学]给水氢电导率>0.2μS/cm（适用：正常运行，GB/T 12145-2016，置信：标准值）；[几何]密封面腐蚀坑深度>1.0mm（适用：停炉检查，置信：经验值） | [在线]现场巡听及热成像仪监测泄漏点温降；[在线]给水水质在线化学仪表监测；[离线]法兰密封面及管座焊缝渗透探伤(PT) | 关键判据：管路外部出现白雾及泄漏异响，且法兰结合面PT探伤发现贯穿性腐蚀或裂纹。鉴别要点：与安全阀排汽泄漏区分（安全阀排汽声音具有特定频谱且源自安全阀本体或排气管，而减温水泄漏点局限于减温水管路物理接口处）。 | 根本处理：隔离泄压减温水管路，拆卸泄漏法兰更换石墨金属缠绕垫片并重新按力矩紧固，或打磨管座焊缝裂纹重新施焊；临时处理：在确保人身安全前提下，采用专用管卡或注胶堵漏工具进行带压密封。 | 定期校紧高压管路法兰螺栓；加强给水水质监督，控制溶氧及氯离子含量；优化管路支吊架以降低系统振动。 | 阀门填料函泄漏：区分要点在于泄漏发生的具体部位，填料函泄漏紧贴阀杆且通常通过压紧填料可缓解，而法兰泄漏在结合面缝隙处。 | 管工2名、焊工1名；工时8-12h（置信：经验值） | 扳手、测厚仪、渗透探伤剂、带压堵漏工具、角磨机（置信：经验值） | 金属缠绕垫片、高压管段、焊材（置信：经验值） | 带压堵漏作业必须穿戴防烫服，严格按堵漏操作规程执行；焊接需彻底泄压排空（DL/T 869-2012，置信：标准值） | 法兰密封无渗漏，焊缝无损检测合格，管路系统水压试验1.25倍工作压力无压降（GB/T 16507.6-2013，置信：标准值） |