# 进度报告: power - phase4_thermal_boiler_进口导叶_faults
> 时间: 2026-06-30 11:18:25

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 进口导叶执行机构连杆磨损 | 磨损 | 机械 | 一般 | 导叶调节连杆机构在长期动作过程中发生摩擦，导致配合间隙增大，传动迟滞 | 1、导叶动作时存在明显异响；2、DCS指令变化时风量响应滞后；3、连杆轴销处可见明显晃动 | [物理]连杆销轴配合间隙>0.2mm（适用：传动机构检查，置信：经验值）；[状态量]风量响应延迟时间>5s（适用：负荷变动工况，置信：经验值） | [离线]塞尺测量间隙；[在线]风量趋势曲线分析；[离线]目视检查 | 关键判据：风量响应滞后且伴随机械异响。鉴别要点：若DCS指令与执行器反馈一致但风量滞后，可排除执行器故障，定位为导叶连杆机械磨损 | 根本处理：更换磨损的销轴与轴套，恢复设计间隙；临时处理：调整连杆双螺母消除部分间隙，并在磨损处加注高温润滑脂 | 定期对传动机构加注润滑脂；利用机组停备机会检查销轴间隙并测量行程 | 执行器故障：执行器故障表现为指令与反馈信号不一致，而连杆磨损指令与反馈一致但风量响应迟缓 | 钳工2名；工时4-6h（经验值） | 扭力扳手、塞尺、内六角扳手、卡簧钳（经验值） | 导叶连杆销轴、耐磨轴套、二硫化钼锂基脂（经验值） | 执行机构停电闭锁，防止误动伤人；DL/T 790.5-2018（标准值） | 连杆动作灵活无卡涩，各连接销轴配合间隙≤0.1mm；DL/T 5210.2-2009（标准值） |
| 进口导叶积灰卡涩 | 堵塞 | 机械、环境 | 严重 | 含尘烟气在导叶叶片及轴颈处附着堆积，导致导叶转动阻力剧增甚至完全卡死 | 1、执行器电流过载报警；2、导叶开度指示长时间无变化；3、一次风机出口压力异常波动 | [物理]执行电机电流>额定电流110%（适用：导叶动作过程，置信：经验值）；[状态量]导叶实际开度与指令偏差>10%（适用：任意工况，置信：经验值） | [在线]执行器电流监测；[在线]DCS开度反馈比对；[离线]停炉后内部检查 | 关键判据：执行器电流过载且导叶开度无法跟随指令变化。鉴别要点：若手动盘车能转动且电流恢复正常，属轻度积灰卡涩；若盘车不动，需与轴承损坏断裂鉴别（轴承损坏通常伴随机壳局部温度异常） | 根本处理：停炉降温后进入风道，彻底清理导叶及轴颈处积灰并冲洗；临时处理：无，须立即停机处理，强制动作易导致执行器损坏 | 提高除尘器效率；控制入炉煤颗粒度；定期在允许范围内全行程活动导叶 | 轴承损坏：轴承损坏会引发局部过热且手动盘车沉重且不均匀，而积灰卡涩通常无局部过热点 | 锅炉检修工2名、钳工1名；工时8-12h（经验值） | 工业吸尘器、高压水枪、防爆照明灯、盘车工具（经验值） | 专用清洗剂、抹布、密封垫片（经验值） | 进入炉膛及风道前需办理有限空间作业票，强制通风并检测氧含量；GB/T 30871-2022（标准值） | 导叶表面及轴颈处无积灰及杂物，转动灵活无卡涩，0-100%全行程动作无异常；DL/T 5210.2-2009（标准值） |
| 进口导叶叶片断裂 | 断裂 | 机械 | 危急 | 导叶长期受高速含尘气流冲刷产生疲劳，或因共振导致叶片根部焊缝开裂并扩展至断裂 | 1、风道内突发强烈金属撞击声；2、一次风机振动急剧上升；3、断裂叶片吸入损坏后续风机动叶 | [物理]一次风机轴承振动速度>7.1mm/s（适用：风机运行工况，ISO 10816-3:2009 表1，置信：标准值）；[状态量]风道内异响音频频谱突变（适用：设备运行状态，置信：经验值） | [在线]振动加速度传感器；[在线]声学泄漏监测仪；[离线]内窥镜检查 | 关键判据：突发高频振动且伴随金属撞击异响。鉴别要点：与转子不平衡区分，转子不平衡振动随转速升高而增大且低频为主，导叶断裂引发的不平衡通常伴随风压剧烈脉动及高频撞击声 | 根本处理：立即紧急停机，隔离风道，更换断裂的导叶组件并重新校核动平衡；临时处理：无，须立即停机处理 | 优化导叶型线以减少涡流；定期探伤检查叶片根部焊缝；避开共振区运行 | 风机动叶磨损：动叶磨损振动是渐进式的，而导叶断裂是突发性的，且动叶磨损通常无大块金属脱落撞击声 | 高级焊工1名、钳工2名；工时16-24h（经验值） | 磁粉探伤仪、直流焊机、气动砂轮、振动分析仪（经验值） | 导叶备件组件、匹配焊材、高强度螺栓（经验值） | 紧急停机隔离系统，严禁带压开孔检查；DL/T 790.5-2018（标准值） | 更换后导叶组焊缝表面探伤100%合格，风机整体启动试运振动<2.8mm/s；DL/T 5210.2-2009（标准值） |