# 进度报告: power - phase4_thermal_boiler_进口烟道_faults
> 时间: 2026-06-30 15:22:12

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 进口烟道整体漏气泄漏 | 泄漏 | 机械 | 严重 | 烟道壳体焊缝开裂或人孔、检修孔密封失效，导致内部高温烟气外泄。高压烟气工况下平面扩板无法承受应力引发变形开裂。 | 锅炉人孔及管道阀门附近有粉尘喷出；周围环境温度异常升高；烟道外壁局部过热；引风机负荷波动。 | [物理]烟气外泄量>0%（适用：烟道人孔及管道阀门，置信：经验值）；[物理]高压烟气压力p=3~4MPa（适用：高压烟气工况，置信：经验值） | [离线]目视检查；[离线]红外热成像测温；[离线]管道阀门保温层检查 | 关键判据：红外热成像检测到局部异常高温且伴随粉尘外溢。鉴别要点：需区分是保温层破损导致的外壁超温（无粉尘喷出），还是内部烟气真实泄漏（有粉尘喷出）。 | [经验级]根本处理：对泄漏部位进行补焊修复，更换损坏的密封垫片，重新加固人孔螺栓；临时处理：对轻微漏气点采用高温密封胶或高温胶泥进行外部封堵。 | 定期检查锅炉所有人孔、管道阀门的螺栓紧固情况；定期排查保温层是否破损；监控膨胀槽温度在规定范围内。 | 保温层破损：区分要点在于保温层破损仅表现为局部散热异常，无内部烟气喷出，且管道内部压力无波动。 | 钳工2名、焊工1名；工时8-12h（置信：经验值） | 扭力扳手、电焊机、红外热像仪、探伤设备（置信：经验值） | 高温密封胶、密封垫片、保温材料、焊材（置信：经验值） | 检修前须确认系统停机并隔离，强制通风除尘，防止高温烫伤及有毒有害气体伤害（置信：经验值） | 焊缝无损探伤检测无裂纹；系统负压或正压试验无泄漏点（置信：经验值） |
| 进口烟道积灰堵塞 | 堵塞 | 机械 | 严重 | 烟气携带的粉尘在烟道受热面、拐角处沉积，形成积灰、堵灰或搭桥现象，导致烟气流通截面减小，阻力剧增。 | 烟道进出口压差显著增大；引风机电流升高或出现喘振；锅炉排烟温度异常升高；现场目视观察到严重积灰。 | [物理]烟道压差>设计值（适用：额定负荷运行工况，置信：经验值）；[物理]排烟温度偏差>10℃（适用：稳定运行工况，置信：经验值） | [在线]烟气压力变送器；[在线]引风机电流监测；[离线]内窥镜检查；[离线]停炉后人工目视检查 | 关键判据：压差持续上升且引风机电流同步增大，排烟温度升高。鉴别要点：需区分是引风机出力不足导致的压力波动（风机电流可能反而偏低或跳闸），还是纯粹的烟道堵塞导致的阻力增大。 | [经验级]根本处理：停炉冷却后进入烟道，人工清理或机械疏通积灰，修复受损的清灰装置；临时处理：优化运行调整，加强蒸汽或声波吹灰频次以缓解堵塞。 | 选型时以防止受热面磨损和烟道积灰、堵灰、搭桥为主要目标；定期执行并优化吹灰策略。 | 受热面结垢：区分要点在于结垢主要发生在管壁水侧，引起管壁超温，而积灰堵塞发生在烟气侧，直接增加风道阻力。 | 灰控工2名、钳工2名；工时12-24h（置信：经验值） | 高压水枪、压缩空气吹扫设备、内窥镜、安全照明灯（置信：经验值） | 清灰工具、劳保防护用品（防尘口罩、防护服）（置信：经验值） | 进入烟道前必须办理有限空间作业票，强制通风，测定内部粉尘和有毒气体浓度达标后方可进入（置信：经验值） | 烟道内部无大面积积灰搭桥；各段烟道压差恢复至设计范围内（置信：经验值） |
| 非金属膨胀节结构失效 | 破损 | 机械 | 危急 | 进口烟道与燃气轮机连接处的非金属膨胀节因长期高温、烟气腐蚀或机械应力，导致蒙皮破裂、框架变形，丧失吸收膨胀位移及密封功能。 | 蒙皮表面出现肉眼可见的裂纹、烧穿或撕裂；接缝处有高温烟气大量外泄；膨胀节框架局部变形或螺栓断裂。 | [物理]膨胀节泄漏量>0（适用：设备运行状态，置信：经验值）；[物理]蒙皮表面温度>设计许用温度（适用：高温烟气工况，置信：经验值） | [在线]红外热成像仪；[离线]目视外观检查；[离线]无人机巡检 | 关键判据：膨胀节蒙皮区域热像图出现局部高温热斑，且现场有烟气泄漏异响。鉴别要点：需区分是膨胀节内部保温层下沉导致的外壁局部超温（无破裂口和烟气外泄），还是蒙皮真实破裂失效。 | [经验级]根本处理：更换整体非金属膨胀节蒙皮及损坏的压紧螺栓，重新调整安装对中度；临时处理：无，须立即停机处理，防止高温烟气喷出引发火灾或停机事故扩大。 | 选用耐高温、抗腐蚀的优质蒙皮材料；定期检查膨胀节螺栓紧固状态及蒙皮表面老化情况。 | 管道支吊架失效：区分要点在于支吊架失效会引起整段管道异常振动和位移，而膨胀节失效主要表现为局部泄漏和自身框架变形。 | 钳工3名、焊工1名；工时16-24h（置信：经验值） | 扭力扳手、起重葫芦、切割机、红外热像仪（置信：经验值） | 非金属膨胀节蒙皮备件、高强度耐高温螺栓、硅酸铝保温棉（置信：经验值） | 停机切断气源并冷却至安全温度；动火作业需办理动火票，周边配备充足消防器材（置信：经验值） | 膨胀节无泄漏；冷态/热态位移吸收顺畅，无卡涩；法兰结合面平整无变形（置信：经验值） |