# 进度报告: power - phase4_thermal_boiler_进口集箱_faults
> 时间: 2026-06-29 10:15:34

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 进口集箱管座角焊缝泄漏 | 泄漏；裂纹 | 机械；热 | 危急 | 集箱与受热面管子连接的角焊缝处因结构应力集中、交变热应力及管子振动引起的疲劳开裂，导致汽水介质外泄。 | 就地可听到明显泄漏嘶叫声；炉膛负压变正并向外喷烟；补给水量异常增大；可能伴随管壁温度升高。 | [物理]炉膛负压>-50Pa（适用：平衡通风工况，置信：经验值）；[物理]给水流量与主蒸汽流量偏差>30t/h（适用：额定工况，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS参数监控；[离线]停炉后宏观及无损探伤检查 | 关键判据：声学监测报警且DCS显示汽水流量偏差增大。鉴别要点：与受热面管子自身爆破区分，若停炉冷却后宏观检查发现集箱管座根部有裂纹且管子完好，可确认为集箱管座泄漏。 | 根本处理：打磨消除裂纹至母材，重新按焊接工艺评定补焊并进行热处理；临时处理：快速减负荷停炉，严禁强行施压。 | 优化启停速率降低热应力；检修期加强管座角焊缝无损探伤；消除管卡松动引起的管系振动。 | 受热面管子爆破：区分要点为管子爆破多伴随管壁超温历史，且泄漏点位于管子中段而非集箱根部。 | 高压焊工2名、起重工1名；工时48-72h（经验值） | 焊机、热处理设备、射线或超声波探伤仪、角磨机（经验值） | 焊材、保温材料、探伤耦合剂（经验值） | 防止高空坠落与高温烫伤；进入炉膛需办理有限空间作业票（DL/T 869-2012，标准值） | 焊缝外观无咬边气孔；无损探伤（RT/UT）100%合格；超压试验无渗漏（DL/T 869-2012，标准值） |
| 进口集箱内部异物堵塞 | 堵塞；温度异常 | 机械；热 | 严重 | 检修遗留物（如手套、堵板）或氧化皮大量脱落聚集在集箱内部，导致流通截面减小，介质分配不均。 | 被堵塞管组介质流量偏小，管壁温度局部超温；集箱前后压差异常增大；可能引发过热器爆管。 | [物理]管组间介质温差>30℃（适用：同屏管间，置信：经验值）；[物理]进出口压差较设计值偏离>15%（适用：额定负荷，置信：经验值） | [在线]DCS管壁温度监测；[离线]割管内窥镜检查；[离线]射线探伤检查集箱内部 | 关键判据：局部管壁超温且流量偏小，排除了阀门开度问题。鉴别要点：与管内严重结垢区分，内窥镜或射线检查若发现明确异物轮廓即可确诊为异物堵塞。 | 根本处理：停炉降温降压至常温常压并泄压放水完全后，割开集箱手孔或管座，取出异物并清理内部；临时处理：无，须立即停炉处理，防止大面积爆管。 | 检修严格执行封闭前清点制度；加强管内氧化皮监测与清理；安装防异物滤网。 | 管内氧化皮堵塞：区分要点为氧化皮堵塞多发于U型管底部且管材有高温氧化历史，内窥镜可见层状剥落物。 | 检修工2名、高压焊工1名；工时24-48h（经验值） | 内窥镜、射线探伤仪、电焊机、手电筒及取出工具（经验值） | 密封垫片、焊材、备用手孔封头（经验值） | 炉内施工防坠落；射线探伤需隔离区域并穿戴防护服（经验值） | 内部无任何异物残留；各管口介质流量分配均匀；集箱封闭前经各级验收签字（经验值） |
| 进口集箱手孔盖泄漏 | 泄漏；老化 | 机械；热 | 严重 | 集箱端部手孔盖由于密封垫片老化失效、热应力变形或螺栓预紧力不均，导致高温高压汽水介质从密封面外泄。 | 就地检查发现手孔盖接合面有蒸汽吹出声及明显汽水泄漏痕迹；周围保温材料潮湿脱落；严重时炉膛附近伴随汽雾。 | [物理]泄漏蒸汽流速>20m/s（适用：泄漏初期宏观判定，置信：经验值）；[化学]炉水pH值异常降低（适用：大量汽水流失导致水质劣化，置信：经验值） | [离线]就地宏观目视检查；[在线]DCS给水流量与主蒸汽流量偏差监控 | 关键判据：DCS显示汽水流量偏差，且就地检查发现手孔盖处有明显汽水外泄。鉴别要点：与管座焊缝泄漏区分，手孔盖泄漏点位于集箱端部法兰结合面，且通常在停炉降压后泄漏声显著减弱或消失。 | 根本处理：待停炉冷却至常温常压后，拆卸手孔盖，检查密封面并更换新金属齿形垫，按对角线顺序均匀紧固螺栓；临时处理：适当降低锅炉压力及负荷运行，加强周围防喷隔离，尽早安排停炉。 | 检修期严格检查手孔盖密封面平整度；更换耐高温高压的高质量金属石墨垫片；控制启停温升率防止法兰变形。 | 管座角焊缝泄漏：区分要点为管座泄漏位置固定在管子根部且泄漏流束方向与管子走向一致，手孔泄漏集中于端盖法兰面。 | 锅炉检修工2名；工时8-12h（经验值） | 扭力扳手、专用法兰拆卸工具、角磨机（经验值） | 金属齿形垫片、高温防卡剂、螺栓松动剂（经验值） | 严禁带压紧固螺栓；操作人员需穿戴防烫服并避开泄漏汽流可能喷射的方向（DL/T 869-2012，标准值） | 法兰结合面平整无贯穿性划痕；水压试验保压期间手孔盖处无渗漏（经验值） |
| 进口集箱筒体裂纹 | 裂纹；泄漏 | 机械；热 | 危急 | 集箱筒体因长期交变热应力疲劳、材质石墨化或蠕变，在筒体直段或变截面处产生宏观开裂，引发介质泄漏。 | 集箱表面保温层有局部潮湿、滴水或蒸汽溢出；DCS显示汽水流量不平衡；集箱附近可听见尖锐泄漏声。 | [物理]裂纹开口宽度>0.5mm（适用：停炉后宏观表面检查，置信：经验值）；[物理]筒体蠕变变形量>1%（适用：高温段集箱定期检验，置信：经验值） | [离线]超声波测厚及探伤（UT）；[离线]磁粉探伤（MT）；[离线]渗透探伤（PT） | 关键判据：宏观发现筒体保温破损及蒸汽外溢，无损探伤发现筒体存在超标缺陷。鉴别要点：与管座焊缝裂纹区分，筒体裂纹通常位于集箱筒身直段或应力集中的变截面处，而非管座连接焊缝区域。 | 根本处理：根据裂纹深度评估，若未超标可打磨圆滑过渡；若超标需彻底挖除缺陷并按评定工艺补焊及热处理，严重穿透时需更换该段集箱筒体；临时处理：紧急停炉并泄压，严禁补焊封堵维持运行。 | 严格控制锅炉启停速率以降低热应力交变；定期对高温高压集箱进行无损探伤及金相复查，监督材质老化趋势。 | 集箱筒体内部氧化皮剥落堵塞：区分要点为氧化皮堵塞无外部蒸汽泄漏声，且表现为局部管组超温而非筒体泄漏。 | 高压焊工2名、无损检测人员2名；工时72-120h（经验值） | 超声波探伤仪、磁粉探伤仪、热处理设备、坡口机（经验值） | 焊接材料、保温材料、热电偶（经验值） | 彻底泄压放水至常压常温后方可施工；动火需办理热力机械工作票及动火票（DL/T 869-2012，标准值） | 焊缝及热影响区无损探伤100%合格；集箱整体超水压试验无压降及渗漏（DL/T 869-2012，标准值） |