# 进度报告: power - phase4_thermal_boiler_进口集箱_faults
> 时间: 2026-06-30 12:26:14

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 进口集箱管座角焊缝泄漏 | 泄漏 | 机械 | 危急 | 集箱与受热面管子连接的角焊缝处因热应力交变、结构应力集中引发疲劳裂纹，扩展贯通管壁导致汽水混合物外漏。 | 就地可听见明显泄漏嘶嘶声；炉膛附近有汽水喷出；主蒸汽流量异常大于给水流量；机组补水量骤增。 | [物理]主给水流量-主蒸汽流量>10t/h（适用：正常运行工况，置信：经验值）；[状态量]管壁减薄量>1.5mm（适用：角焊缝热影响区，置信：经验值） | [在线]DCS给水流量与主汽流量趋势监测；[离线]超声波测厚仪；[离线]磁粉探伤或渗透探伤（PT/MT） | ①关键判据：DCS显示汽水流量偏差超标且现场确认有泄漏声。②鉴别要点：若炉管爆破或受热面管子损坏，通常伴随炉膛负压剧烈波动或引风机电流突增，而集箱外部管座泄漏负压波动较小，可通过就地检查喷汽位置区分。 | 根本处理：立即停机冷却，隔离系统，对泄漏部位进行打磨坡口并重新焊接，焊后进行热处理及无损探伤；临时处理：无，须立即停机处理，严禁带压堵漏。 | 优化启停机升温升压速率，减小集箱热应力；检修期加强对管座角焊缝的无损探伤抽查。 | 受热面爆管：区分要点在于炉膛负压是否剧烈波动以及引风机电流是否突增，爆管通常导致负压剧烈波动。 | 高压焊工2名、起重工1名；工时48-72h（置信：经验值） | 磁粉探伤仪、超声波测厚仪、直流焊机、热处理设备、角磨机（置信：经验值） | 同材质焊丝、耐高温保温棉（置信：经验值） | 必须待炉温降至安全范围且办理工作票后方可进炉施工；严禁带压作业（DL/T 869-2012，置信：标准值） | 焊缝外观成型良好，无损探伤（MT/UT）检验合格，水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 进口集箱内部异物堵塞 | 堵塞 | 机械、流体 | 严重 | 安装或检修期间异物（如手套、木块、焊条头）遗留于集箱内，导致流通截面减小，介质分配不均。 | 被堵塞管组对应的炉管外壁温度异常升高；集箱进出口压差异常增大；DCS显示该区域管壁热电偶温度超限。 | [物理]进出口压差偏离设计值>15%（适用：额定负荷，置信：经验值）；[温度]管壁金属温度>500℃（适用：水冷壁或过热器管材许用温度界限，置信：经验值） | [在线]DCS管壁温度及压差监测；[带电]内窥镜检查 | ①关键判据：局部管组温度成片升高且伴随压差增大。②鉴别要点：若结垢导致的管壁超温，通常是单根或分散管子温度缓慢上升；而异物堵塞会导致整个管屏或管组大面积温度同时异常，需结合内窥镜检查确认。 | 根本处理：停炉后割开集箱端盖或手孔，使用内窥镜定位并取出异物；临时处理：通过调整燃烧器运行方式，降低锅炉负荷运行，缓解超温。 | 加强安装及检修期间的现场异物管控；封门前必须由专人进行内部检查及清点工具。 | 管内结垢：区分要点在于结垢多为渐进性温升且分散，而堵塞会导致整组管屏温度骤升。 | 检修工2名；工时12-24h（置信：经验值） | 工业内窥镜、抽真空吸尘设备、切割及打磨工具（置信：经验值） | 集箱端盖或手孔密封垫片（置信：经验值） | 进入受限空间作业需办理受限空间作业票，强制通风并设专人监护（DL/T 869-2012，置信：标准值） | 内部无异物残留，集箱各管路流量分配均匀，管壁温度恢复正常区间（DL/T 869-2012，置信：标准值） |
| 进口集箱氧腐蚀劣化 | 腐蚀 | 化学、机械 | 严重 | 给水溶氧超标导致氧在集箱内壁及水冷壁管接头处发生电化学腐蚀，形成溃疡状腐蚀坑，长期运行导致壁厚减薄。 | 停炉检查时集箱内壁及管座附近发现密集点状或溃疡状腐蚀坑；运行期间给水含氧量监测超标；严重时引发局部穿孔泄漏。 | [化学]给水溶解氧>7μg/L（适用：超临界及以上机组，GB/T 12145-2016，置信：标准值）；[物理]腐蚀坑深度>1.0mm（适用：集箱筒体或管座内壁，置信：经验值） | [在线]在线溶氧表监测；[离线]超声波测厚仪测厚；[离线]内窥镜或割管金相检查 | ①关键判据：给水溶氧长期超标，且停炉检查发现内壁典型溃疡状氧腐蚀坑。②鉴别要点：若为停用腐蚀（停炉保护不当），通常发生在水平管段底部且伴有红棕色铁锈；而运行氧腐蚀多集中在水流湍流区及管座焊缝处，需结合腐蚀形貌区分。 | 根本处理：对减薄超标部位进行堆焊补强或更换集箱段；化学清洗消除腐蚀产物；临时处理：加强给水除氧及加氨调节pH值，减缓腐蚀速率。 | 确保除氧器运行正常，严格控制给水溶氧；严格执行停炉保养（湿法或充氮保养）。 | 应力腐蚀开裂：区分要点在于氧腐蚀以表面材料流失和坑状形貌为主，而应力腐蚀伴随有微观裂纹。 | 化学检验工1名、高压焊工2名；工时48h（置信：经验值） | 超声波测厚仪、金相显微镜、光谱仪、焊机（置信：经验值） | 除氧剂、氨水、同材质焊材（置信：经验值） | 检修期间必须进行内部强制通风，检测有害气体及氧含量合格后方可进入（DL/T 869-2012，置信：标准值） | 给水溶解氧达到GB/T 12145-2016标准要求；测厚计算剩余壁厚满足设计强度要求（GB/T 12145-2016，置信：标准值） |