# 进度报告: power - phase4_thermal_boiler_进渣管_faults
> 时间: 2026-06-30 13:09:16

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 进渣管堵塞 | 堵塞；流量不稳 | 机械；热 | 严重 | 床料中大颗粒或焦块聚集卡涩，导致排渣物流动受阻或中断，引发床压升高及物料流化失衡 | 底部床压持续升高；进渣管壁温异常下降；现场敲击管壁声音沉闷；排渣流量减少或断流 | [物理]底部床压>10kPa（适用：额定负荷工况，置信：经验值）；[物理]进渣管壁温温降>30℃（适用：对比正常排渣温度，置信：经验值）；[流量]排渣量<设计值50%（适用：连续运行期，置信：经验值） | [在线]底部床压变送器；[在线]进渣管壁温热电偶；[带电]现场人工听音棒敲击检查 | 关键判据：床压升高且伴随进渣管壁温下降、排渣量锐减。鉴别要点：与炉膛整体结焦区分（整体结焦伴随炉膛中上部差压同步升高且床温分布异常，而进渣管堵塞仅表现为底部局部高压及管壁温度骤降） | [经验级]根本处理：停炉冷却后开启排渣管人孔门，使用专用疏通工具清理堵塞大块焦渣及异物；临时处理：通过短暂启停流化风进行脉冲反吹扰动，或使用外部机械振打器振击管壁以破碎轻微结焦 | 严格控制入炉煤粒度；优化一二次风配比维持良好流化状态；定期检查排渣系统运行情况，避免局部超温结焦 | 炉膛整体结焦：炉膛整体差压及各点床温均异常升高，而进渣管堵塞仅限于底部排渣口局部参数异常 | 钳工2名、锅炉检修工2名；工时8-12h（置信：经验值） | 手锤、听音棒、风镐、专用疏通钎、照明灯具（置信：经验值） | 耐高温密封垫、石墨盘根、耐火耐磨浇注料（置信：经验值） | 办理热力机械工作票；进入炉膛及灰斗前测量温度<50℃且通风良好；佩戴防尘口罩及防烫服（DL/T 869-2012，置信：标准值） | 管道内部畅通无阻，无大颗粒残留；各连接法兰无泄漏；耐火材料完整无脱落；恢复排渣量达到设计值（DL/T 869-2012，置信：标准值） |