# 进度报告: power - phase4_thermal_boiler_连续排污管_faults
> 时间: 2026-06-30 12:15:26

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 连续排污管堵塞 | 堵塞 | 机械；化学 | 严重 | 炉水含盐量超标，水渣及水垢在连续排污管内壁逐渐附着积聚，导致管路流通截面积减小甚至完全闭塞，排污功能失效。 | 排污流量明显减小或断流；排污阀前压力异常升高；汽包水位波动异常；炉水水质指标恶化。 | [化学]炉水二氧化硅含量>2.0mg/L（适用：汽包压力5.9-15.6MPa，GB/T 12145-2016 表1，置信：标准值）；[物理]排污管路压差>0.5MPa（适用：额定排污工况，置信：经验值） | [在线]排污流量计；[在线]排污管压力变送器；[离线]炉水汽水取样化验装置 | 关键判据：排污阀开后流量不增加且阀前压力高。鉴别要点：需与排污阀内部脱落卡涩区分，若阀后压力及温度极低，且敲击管线声音沉闷，可判定为管内堵塞而非阀门卡涩。 | 根本处理：停炉隔离泄压后，拆除相关管段进行机械高压水冲洗或化学清洗疏通；临时处理：交替开关排污阀，利用系统自身压力进行正反向水流冲击冲洗。 | 加强锅炉水质监督；定期对连续排污系统进行反冲洗；确保排污阀开关操作到位不留死角。 | 排污阀阀芯脱落卡涩：阀芯脱落时表现为阀后无流量，但阀前压力通常正常或随阀芯抖动剧烈波动，敲击法测定堵塞位置集中在阀门处。 | 钳工2名、管工1名；工时8-12h（经验值） | 管道内窥镜、高压清洗机、管钳、手锤、便携式测厚仪（经验值） | 法兰垫片、相同材质及规格的管段、清洗用化学药剂（经验值） | 必须彻底隔离汽包系统并泄压至零，确认无残压残水后方可拆卸管道，防止汽水烫伤（DL/T 869-2012，标准值） | 管路内部畅通无阻塞，流通截面积恢复至设计值，水压试验及通流测试无泄漏及节流现象（DL/T 869-2012，标准值） |
| 连续排污管磨损泄漏 | 泄漏 | 机械 | 危急 | 排污水携带高浓度悬浮物及细微颗粒，在管路弯头、阀门节流口等处产生强烈冲刷磨损，致使管壁减薄直至穿透，造成汽水外漏。 | 管道弯头或焊缝处有汽水喷出及泄漏异响；管壁局部温度异常升高；炉水系统补水量异常增加；周围保温材料湿润脱落。 | [物理]管壁剩余厚度<1.2mm（适用：管路设计压力<5.9MPa，DL/T 438-2016 表4，置信：标准值）；[物理]炉水悬浮物含量>10mg/L（适用：正常运行工况，置信：经验值） | [在线]管道区域泄漏声学传感器；[离线]超声波测厚仪；[带电]红外热成像仪 | 关键判据：管路周围出现汽水泄漏且伴随补水量增加，测厚显示局部减薄。鉴别要点：与汽包下降管或水冷壁管泄漏区分，连续排污管泄漏通常在炉外排污管道处有明显的汽水外泄痕迹，且停炉后打压保压时仅排污管段压力下降。 | 根本处理：停炉泄压降温后，切除减薄超标管段，更换同材质新管并按规程施焊及热处理；临时处理：无，须立即停机处理，严禁带压堵漏。 | 优化炉内加药处理控制水渣形态；定期对排污管路尤其是弯头及节流件进行测厚检查。 | 排污阀盘根泄漏：盘根泄漏通常发生在阀门填料函处，泄漏量较小且呈滴状或微喷，不会引起管壁整体测厚数据下降。 | 高压焊工1名、钳工2名；工时10-16h（经验值） | 超声波测厚仪、氩弧焊机、角磨机、红外热像仪、测氧仪（经验值） | 同材质规格的锅炉钢管、氩弧焊丝、氩气、保温材料（经验值） | 动火作业前必须检测可燃气体浓度达标；更换管段焊接需严格按规程进行无损探伤合格（DL/T 869-2012，标准值） | 焊缝外观及无损检测（RT或UT）100%合格；管壁厚度测量均大于设计要求的最小计算壁厚（DL/T 869-2012，标准值） |
| 连续排污管焊口裂纹 | 裂纹 | 机械；热 | 危急 | 排污管在启停炉过程中频繁经历热应力交变，加之管材焊缝局部存在残余应力或制造缺陷，在应力集中区萌生疲劳裂纹并扩展最终导致开裂泄漏。 | 焊缝及热影响区出现湿润水渍或盐垢附着；管道保温层局部渗水；启停炉期间泄漏量显著增加；焊缝磁粉探伤发现表面裂纹。 | [物理]管道外壁温度>450℃（适用：启停炉交变热应力工况，置信：经验值）；[物理]焊缝表面裂纹长度>2mm（适用：管材外径<159mm，GB/T 19624-2019，置信：标准值） | [离线]磁粉探伤仪；[离线]渗透探伤剂；[在线]声发射泄漏监测仪 | 关键判据：焊缝表面或内部存在裂纹且伴随汽水渗漏痕迹。鉴别要点：与管材母材冲刷磨损泄漏区分，裂纹泄漏多位于焊缝熔合线或热影响区，且表面探伤可见明显线性缺陷，而磨损部位通常呈大面积凹坑。 | 根本处理：打磨彻底清除裂纹至母材完好金属，坡口成型后重新补焊，必要时进行整体管段更换；临时处理：无，须立即停机处理。 | 规范启停炉操作，严格控制升降温速率；加强安装及检修阶段的焊缝无损检测。 | 母材点蚀穿孔：点蚀通常位于管壁中段或流体直接冲刷的弯头背部，呈单个圆孔状，而裂纹多呈树枝状或线性分布在焊缝周围。 | 高压焊工1名、无损检测人员1名；工时8-12h（经验值） | 磁粉探伤仪、超声波探伤仪、角磨机、坡口机、氩弧焊机（经验值） | 探伤磁悬液、清洗剂、同材质焊丝、坡口切割片（经验值） | 焊接返修时严格控制层间温度；探伤及水压试验合格前严禁恢复保温层（DL/T 869-2012，标准值） | 返修焊缝外观检查无咬边、气孔等缺陷；100%无损探伤（MT/PT及UT/RT）合格，水压试验无渗漏（DL/T 869-2012，标准值） |