# 进度报告: power - phase4_thermal_boiler_避雷针_faults
> 时间: 2026-07-01 15:53:57

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 避雷针接闪器腐蚀 | 腐蚀 | 化学；机械 | 一般 | 长期暴露于工业大气环境，受酸雨、盐雾及烟气侵蚀，导致金属接闪器截面减小，导电性能下降 | 针尖变细、表面出现锈斑、涂层剥落 | [物理]腐蚀深度>0.5mm（适用：碳钢材质）；[物理]剩余截面<原设计80% | [离线]游标卡尺；[离线]测厚仪；[离线]目视检查 | 观察到锈蚀且截面减小：测量剩余截面，若小于80%判定为腐蚀失效；与表面积灰区分，积灰可清除，腐蚀有金属损失 | 根本处理：更换接闪器并重做防腐涂层；临时处理：除锈后刷防锈漆应急 | 定期进行防腐维护，选用耐候性强的镀锌或不锈钢材料 | — | 焊工1名、钳工1名；工时4h（置信：经验值） | 除锈工具、焊接设备、防腐喷枪、登高工具（置信：经验值） | 钢管/圆钢、防锈漆、富锌漆（置信：经验值） | 高空作业需系安全带，恶劣天气禁止作业（GB/T 3608-2008，置信：标准值） | 涂层完整无气泡，针尖尖锐，截面符合设计要求（置信：经验值） |
| 避雷针引下线连接松动 | 松动 | 机械 | 严重 | 长期热胀冷缩及设备振动导致螺栓连接处或焊接点接触不良，接地电阻增大 | 连接处有过热变色痕迹、紧固件缺失 | [电气]接地电阻>10Ω（适用：独立避雷针）；[电气]过渡电阻>0.03Ω | [离线]接地电阻测试仪；[离线]毫欧表；[带电]红外热像仪 | 红外测温发现连接处发热：测量接地电阻，若电阻增大且连接点温度高判定为松动；与土壤电阻率增大区分，松动通常伴随局部过热 | 根本处理：紧固螺栓或重新焊接连接点；临时处理：加装并沟线夹临时导通（GB 50169-2016，置信：标准值） | 定期紧固连接点，加装防松垫片，检查焊接质量 | 引下线断裂 | 电工2名；工时2h（置信：经验值） | 扭力扳手、接地电阻测试仪、红外热像仪（置信：经验值） | 螺栓、垫片、焊条（置信：经验值） | 雷雨天气禁止操作，断开接地引线时需采取绝缘措施（GB 50169-2016，置信：标准值） | 连接紧固无松动，接地电阻测试合格（GB 50057-2010，置信：标准值） |
| 避雷针接地体腐蚀 | 腐蚀 | 化学；机械 | 严重 | 埋地接地极受土壤电化学腐蚀及杂散电流影响，导致接地体变细甚至断裂，泄流能力失效 | 地面出现塌陷、接地电阻异常增大 | [电气]接地电阻>10Ω（适用：独立避雷针）；[物理]腐蚀速率>0.1mm/年 | [离线]接地电阻测试仪；[离线]开挖探坑检查 | 接地电阻持续偏高：开挖检查接地体，若发现严重腐蚀变细判定为腐蚀失效；与接触不良区分，腐蚀伴随金属实体损失 | 根本处理：更换腐蚀接地体，并铺设降阻剂；临时处理：增设垂直接地极 | 选用耐腐蚀材料，施加阴极保护或使用降阻剂包裹 | 接触不良 | 焊工2名、普工2名；工时8h（置信：经验值） | 挖掘机、焊接设备、接地电阻测试仪（置信：经验值） | 角钢/扁钢、降阻剂、焊条（置信：经验值） | 深基坑作业需防坍塌，焊接时注意防火（GB 50169-2016，置信：标准值） | 接地电阻值符合设计要求，回填土密实（GB 50057-2010，置信：标准值） |
| 避雷针本体倾斜变形 | 变形 | 机械 | 一般 | 遭遇强风、机械撞击或基础沉降，导致避雷针塔架或杆体偏离垂直位置 | 目视可见倾斜、塔架弯曲 | [几何]垂直度偏差>1.5‰（适用：高度H≤30m）；[几何]垂直度偏差>1.0‰（适用：高度H>30m） | [离线]经纬仪；[离线]全站仪；[离线]吊线锤 | 经纬仪测量偏差超标：检查基础是否有沉降，若基础完好则判定为杆体变形；与安装误差区分，变形通常伴随局部弯曲 | 根本处理：校正变形或更换受损节段，加固基础；临时处理：设置拉线临时固定 | 定期检查垂直度，紧固所有连接螺栓，清理周边堆积物 | 基础沉降 | 起重工2名、焊工1名、钳工2名；工时12h（置信：经验值） | 吊车、经纬仪、拉线工具、扳手（置信：经验值） | 结构钢、拉线、紧固件（置信：经验值） | 吊装作业需设警戒区，高空作业需防坠落（GB/T 3608-2008，置信：标准值） | 垂直度偏差在允许范围内，结构无残余变形（置信：经验值） |