# 进度报告: power - phase4_thermal_boiler_金属膨胀节_faults
> 时间: 2026-06-29 14:22:27

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 金属膨胀节整体失稳与压瘪 | 变形；破裂 | 机械 | 严重 | 管系应力计算偏差或支吊架失效，导致管道热膨胀受阻，产生超设计位移与轴向/横向推力，致使波纹管发生塑性屈曲变形，严重时引发多波协同压瘪破裂。 | 膨胀节局部波峰间距异常缩短或拉伸；管段出现异常偏斜；相邻支吊架受力指示异常或管段法兰处存在张口。 | [物理]单波最大压缩量>设计允许位移的100%（适用：热态满负荷工况，置信：经验值）；[物理]管系推力>膨胀节额定盲板推力（适用：冷态/热态交变，置信：经验值） | [在线]管道支吊架应力指示器；[离线]三维激光扫描测距；[带电]红外热像仪监测管段偏移摩擦 | 关键判据：膨胀节波距发生显著不均匀变化且伴随支吊架异常受力。鉴别要点：若仅支吊架指示异常而波纹管波距正常，则为支吊架本身弹簧失效或卡涩（排除膨胀节本体失稳）。 | 根本处理：重新核算并调整管系支吊架应力分布，更换已发生永久塑性变形的膨胀节组件；临时处理：通过外部限位拉杆强制固定，限制位移进一步恶化。 | 优化管系冷热态支吊架设计；定期开展支吊架状态检查与冷热态位移调整。 | 支吊架失效：区分要点在于支吊架失效主要表现为弹簧压死或脱空，膨胀节变形为被动结果，需检测弹簧压缩量。 | 钳工4名、起重工2名；工时16-24h（经验值） | 三维激光扫描仪、千斤顶、倒链、专用法兰液压扳手（经验值） | 同规格金属膨胀节整体备件、高强度螺栓、石墨盘根（经验值） | 严禁带压紧固或拆卸受压膨胀节本体；更换时须搭设合格专用脚手架及防坠网（DL/T 869-2012，标准值） | 管系冷热态位移恢复至设计公差±5mm内；膨胀节无异常变形，水压试验保压合格无渗漏（GB/T 12777-2019，标准值） |
| 高温烟气流冲刷磨损泄漏 | 磨损；泄漏 | 机械；热 | 危急 | 煤粉锅炉内含尘烟气高速流动，膨胀节内导流筒若存在设计间隙或安装偏心，局部产生涡流，加速粉尘对波纹管内壁及薄弱焊接部位的微切削磨损，最终导致管壁穿透泄漏。 | 膨胀节外部表面局部异常高温或出现红热现象；泄漏点处有明显的高速气流外溢声；炉膛负压剧烈波动且难以维持。 | [物理]内导流筒局部流速>25m/s（适用：额定负荷烟气工况，置信：经验值）；[物理]波纹管实测壁厚<原设计壁厚的50%（适用：大修期检测，置信：经验值） | [在线]炉膛负压变送器；[带电]红外热像仪监测外表温度；[离线]超声波测厚仪 | 关键判据：外表面红外测温出现局部异常高温区，且伴随负压波动与测厚异常。鉴别要点：若负压波动但外表面无局部高温，且给水泵流量与汽包水位剧烈波动，则可能为水冷壁管爆管（排除膨胀节泄漏）。 | 根本处理：停炉降温至安全温度，切除并更换受损波纹管节，重新找正并满焊内导流筒；临时处理：无，须立即停机处理，严禁外部封堵。 | 严格控制锅炉运行氧量及煤粉细度以降低烟气粉尘浓度；优化内导流筒安装同心度及耐磨层喷涂工艺。 | 水冷壁爆管：区分要点在于水冷壁爆管常伴随炉膛内有泄漏水汽声、蒸汽流量异常及排烟温度骤降，而膨胀节泄漏为纯烟气。 | 高压焊工2名、钳工4名；工时36-48h（经验值） | 超声波测厚仪、红外热像仪、直流氩弧焊机、角磨机（经验值） | 耐磨合金焊丝、同材质波纹管段、耐高温密封胶（经验值） | 炉内检修必须充分通风降温，检测一氧化碳浓度合格；动火作业需办理一级动火票并设专人监护（DL/T 869-2012，标准值） | 焊缝表面100%无损探伤（PT或MT）合格；水压试验或风压试验保压30分钟无压降及可见泄漏（GB/T 12777-2019，标准值） |
| 交变应力疲劳开裂 | 裂纹；泄漏 | 机械 | 危急 | 锅炉启停及负荷快速变化过程中，管系产生剧烈热胀冷缩，膨胀节波纹管承受超出设计疲劳寿命的高频低幅或低频高幅交变应力，导致材料表面滑移萌生疲劳裂纹并快速扩展至穿透性开裂。 | 波纹管波峰或波谷根部出现肉眼可见的线状裂纹；裂纹处伴随烟气或蒸汽喷出；保温层被高压气流吹破脱落。 | [物理]交变应力循环次数>设计疲劳寿命3000次（适用：冷热态连续交变工况，置信：经验值）；[物理]裂纹开口宽度>0.5mm（适用：停机无损检测，置信：经验值） | [离线]渗透探伤（PT）；[离线]磁粉探伤（MT）；[在线]声发射泄漏监测仪 | 关键判据：表面无损探伤发现波谷根部存在呈树枝状扩展的裂纹。鉴别要点：若裂纹边缘较为平直且伴有明显减薄，多为机械磨损穿透；若裂纹断口呈现典型的贝壳状疲劳辉纹，则确认为交变应力疲劳开裂。 | 根本处理：整体更换疲劳失效的膨胀节部件，复核并优化管网固定支架与导向支架布置；临时处理：无，须立即停机降压处理。 | 稳定锅炉启停速率，降低管道热冲击频次；在膨胀节选型时适当提升疲劳安全系数（如提升至1.5倍以上）。 | 应力腐蚀开裂：区分要点在于应力腐蚀多发生于奥氏体不锈钢且伴随氯离子等腐蚀介质环境，断口有腐蚀产物；疲劳开裂断口干净且具有典型疲劳辉纹。 | 持证NDT人员1名、高压焊工2名、管工3名；工时24-36h（经验值） | 渗透探伤剂（PT）、磁粉探伤仪、坡口机、氩弧焊机（经验值） | 同规格整体膨胀节备件、钨极、氩气、无损探伤耗材（经验值） | 探伤作业环境需保持良好照明与通风；高空更换作业须挂设安全带并搭设可靠作业平台（DL/T 869-2012，标准值） | 对接环焊缝100% RT（射线探伤）或UT（超声波探伤）达到Ⅱ级及以上合格标准；系统整体风压试验无泄漏（NB/T 47013-2015，标准值） |