# 进度报告: power - phase4_thermal_boiler_铠装热电偶芯_faults
> 时间: 2026-06-30 13:54:07

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测量端磨损断裂 | 磨损 | 机械；热 | 严重 | CFB炉膛内高浓度床料强烈冲刷铠装热电偶保护管，导致管壁减薄并最终断裂，使内部热电极暴露受损 | DCS温度示值骤降或跳变至满量程；现场接线盒处无异常，但插入段保护套管断裂缺失 | [物理]保护套管磨损剩余壁厚<1.0mm（适用：密相区测点，置信：经验值）；[物理]铠装套管外径磨损减薄量>30%（适用：长期运行测点，置信：经验值） | [在线]DCS温度趋势记录；[离线]内窥镜检查套管；[离线]卡尺测量外径 | 关键判据：DCS温度突降且现场检查发现套管断裂缺失；鉴别要点：与内部断路区分（若回路电阻无穷大且保护管外观完好，则为内部电极断路） | 根本处理：停炉降温后抽出损坏热电偶，清理测温孔，更换新铠装热电偶芯并紧固；临时处理：无，须立即停机或切除该测点后更换 | 加装耐磨保护套管（如碳化硅材质）；定期测厚检查；优化测点安装角度以减少迎风面冲刷 | 测温元件内部电极断路（区分要点：外观检查套管完好，仅测量电阻时回路不通） | 热控检修工2名；工时4h（置信：经验值） | 万用表、活口扳手、深度游标卡尺（置信：经验值） | 同型号铠装热电偶芯、耐高温保护套管（置信：经验值） | 作业前办理热力机械工作票，确认炉膛内温度降至安全范围（<50℃）（DL/T 869-2012，置信：标准值） | 测温元件安装牢固，DCS温度显示正常且与相邻测点温差在允许范围内（置信：经验值） |
| 热电极老化与绝缘退化 | 性能退化 | 电气；热 | 一般 | 长期处于高温氧化环境，热电极材料发生晶粒粗大及合金挥发导致热电特性改变；氧化镁绝缘粉受潮或污染造成绝缘电阻下降 | DCS温度示值明显漂移或偏低；同一测点双支热电偶示值偏差增大；回路对地存在漏电流 | [电气]常温绝缘电阻<100MΩ·m（适用：500V直流测试，置信：经验值）；[热]测温误差>0.4%t或最大允许偏差超限（适用：长期运行后校验，置信：经验值） | [离线]万用表测量电阻；[离线]兆欧表测量绝缘；[离线]标准检定炉校验 | 关键判据：校验误差超标且绝缘电阻<100MΩ；鉴别要点：与接触不良区分（接触不良表现为频繁无规律跳动，老化表现为持续稳定的单向漂移） | 根本处理：拆除旧热电偶芯，更换经计量检定合格的新备件；临时处理：若为双支热电偶，可临时切换至备用芯，并将故障芯解列待修 | 定期抽检校验热电偶精度；选用适合最高床温区的高温抗氧化合金材质电极 | 测温线路接触不良（区分要点：示值呈跳跃式无规律波动而非单向漂移） | 热控检修工1名、计量校验工1名；工时3h（置信：经验值） | 万用表、500V兆欧表、标准检定炉、电位差计（置信：经验值） | 检定合格的同型号热电偶芯、绝缘胶布（置信：经验值） | 拆装接线前切断变送器电源，防止触电及损坏DCS I/O模块（置信：经验值） | 绝缘电阻>1000MΩ·m，示值误差符合JJG 351-96 工作用廉金属热电偶检定规程要求（JJG 351-1996，置信：标准值） |