# 进度报告: power - phase4_thermal_boiler_锅炉_faults
> 时间: 2026-05-21 04:36:43

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|---|---|---|---|---|---|---|---|---|---|
| 锅炉缺水事故 | 热;控制 | 危急 | 汽包水位低于最低安全水位，导致水循环破坏、受热面过热变形甚至爆管。机理：给水中断、泵故障、排污阀误开或泄漏、省煤器/水冷壁泄漏。 | 水位计低水位报警；蒸汽温度异常升高；过热器出口汽温急剧上升；给水流量不正常地小于蒸汽流量；严重时可看到水冷壁管红热。 | [状态量]汽包水位<-200mm（置信：经验值）<br>[物理]过热汽温>设计值+50°C（置信：待核实）<br>[物理]给水流量/蒸汽流量比<0.9（置信：经验值） | [在线]汽包水位电极/差压变送器<br>[在线]主蒸汽温度传感器<br>[在线]给水/蒸汽流量变送器<br>[离线]巡检目视玻璃管水位计 | 水位信号低于低Ⅱ值（通常-200mm左右）且“三取二”逻辑触发MFT；或汽包水位急剧下降而蒸汽流量与给水流量严重不平衡。 | 根本处理：立即手动或自动停炉（MFT），关闭主蒸汽阀，检查并修复给水系统、排污阀及受热面泄漏；临时处理：若轻微缺水（-50mm至-100mm），可加大给水并排污缓慢恢复，但需严格监控壁温。 | 定期校验给水自动调节系统和低水位保护；严格执行锅炉水位表冲洗制度；水质控制防止结垢导致传热恶化；备用给水泵须随时可靠。 |
| 锅炉满水事故 | 控制;热 | 严重 | 锅炉水位高于最高允许水位，蒸汽带水冲击汽轮机叶片或引起管道水击。机理：给水自动调节失控、运行人员误操作、水位计虚假指示。 | 水位计高水位报警；汽包水位远传指示满刻度；过热汽温急剧下降；蒸汽管道发生水击震动及法兰处冒白汽。 | [状态量]汽包水位>+200mm（置信：经验值）<br>[物理]过热汽温<设计值-50°C（置信：待核实）<br>[物理]主蒸汽管道壁温差>50°C/min（置信：经验值） | [在线]汽包水位变送器<br>[在线]过热蒸汽温度传感器<br>[在线]主蒸汽管道壁温热电偶<br>[离线]就地双色水位计 | 汽包水位超过高高水位定值（通常+200mm至+250mm）并持续，同时过热汽温快速下降速率超过某限值，判断为满水事故。 | 根本处理：立即紧急停炉并关闭给水阀，开启排污阀放水至正常水位，检查并修复给水自动调节机构，复位误操作；临时处理：若+100mm左右，手动减少给水加大排污，密切观察水位和汽温。 | 加强水位计监控及连锁保护试验；锅炉启停时严格按规程控制水位；防止给水压力波动。 |
| 汽水共腾 | 化学 | 严重 | 炉水含盐量过高或油污等有机物污染，使汽水分界面模糊，蒸汽大量带水。机理：炉水品质恶化，表面张力降低，汽泡难以破裂。 | 汽包水位计剧烈波动、看不清水位；过热汽温急剧下降；蒸汽电导率或钠离子浓度超标；蒸汽管道有水冲击声；可能造成汽轮机水冲击。 | [化学]炉水含盐量>500mg/L（置信：经验值）<br>[化学]饱和蒸汽钠离子>15μg/kg（置信：待核实）<br>[化学]炉水磷酸根浓度>15mg/L（置信：经验值）<br>[状态量]水位波动振幅>100mm（置信：待核实） | [离线]炉水取样化验（电导率、磷酸根、pH）<br>[在线]蒸汽钠离子分析仪<br>[在线]汽包水位计（观察波动）<br>[在线]过热蒸汽温度传感器 | 水位持续剧烈波动且无法稳定，同时蒸汽电导率或钠含量报警，过热汽温下降，即判定为汽水共腾。 | 根本处理：立即加大连续排污和定期排污换水，严重时紧急停炉并处理水污染源（如凝汽器泄漏查找堵漏）；临时处理：降低蒸发量、加大排污直至水质合格。 | 严格执行水质标准，保证给水品质；定期排污；发现凝汽器泄漏及时处理；加强化学监督仪表维护。 |
| 锅炉超压 | 控制;机械 | 危急 | 锅炉蒸汽压力超过设计允许压力，安全阀拒动或排量不足时造成受压元件损坏甚至爆炸。机理：燃料量突增、汽机甩负荷或用汽量骤减而压力调节滞后，安全阀失灵。 | 压力表指示超过安全运行压力红线；压力高报警；安全阀正常应动作而未动作；管道法兰垫片冲开泄漏；严重时受压部件鼓包、爆破。 | [物理]主蒸汽压力>1.05倍设计压力（置信：经验值）<br>[物理]汽包压力>1.05倍设计压力（置信：经验值）<br>[状态量]安全阀启座压差>0.3MPa（置信：经验值） | [在线]压力变送器<br>[在线]安全阀位置开关/微动开关（指示是否动作）<br>[离线]安全阀冷态校验台 | 压力值超过安全阀整定压力（通常为设计压力的1.05倍）仍未回座或动作，或者压力持续上升时安全阀无动作，判定为超压事故。 | 根本处理：立即紧急停炉，切断燃料，开启对空排汽及旁路系统泄压，检查并修复安全阀、压力调节阀及自动控制系统；临时处理：若压力略超且安全阀已动作，可在安全阀回座后迅速降低热负荷。 | 定期校验安全阀；加强燃烧自动调节系统维护；做好汽机甩负荷试验和锅炉联锁保护试验。 |
| 水冷壁爆管 | 机械;热 | 危急 | 水冷壁管因过热、腐蚀、磨损或材质缺陷导致局部爆破泄漏。机理：管内结垢、火焰偏斜、吹灰不当、管内沉积物堵塞或长期超温运行。 | 炉膛内有明显泄漏声；燃烧不稳或灭火；炉膛压力变正；补水流量不正常增大；烟囱冒白汽；水冷壁爆管处炉墙渗水、灰渣潮湿。 | [物理]补水流量/蒸汽流量差>10%（置信：经验值）<br>[状态量]炉膛压力波动>±200Pa（置信：经验值）<br>[物理]爆管侧水冷壁壁温比邻墙高>30°C（置信：待核实） | [在线]炉膛压力变送器<br>[在线]给水流量与蒸汽流量差<br>[在线]水冷壁管壁热电偶<br>[离线]锅炉熄火后内窥镜检查 | 给水与蒸汽流量差持续大于10%，炉膛压力由负变正，并伴有壁温异常，且排除给水调节门误动后，即判定水冷壁泄漏。 | 根本处理：紧急停炉，冷却后搭设脚手架进入炉膛查找漏点，切割更换受损管道并进行焊后热处理，清理炉膛内积水和渣块；临时处理：无，须立即停机处理。 | 严格控制水质，防止结垢；定期酸洗；调整燃烧避免火焰贴墙；严禁超温运行；定期吹灰且避免吹灰器卡涩吹损管壁。 |
| 安全阀故障（拒动/漏泄） | 机械 | 严重 | 安全阀弹簧失效、阀芯卡涩或密封面损坏导致拒动或泄漏。机理：长期未动作而卡死、阀座脏物、高温氧化或检修质量不良。 | 安全阀拒动：超压时无动作或动作压力严重偏高；安全阀泄漏：阀出口管明显发热、排汽管冒汽、泄漏声音尖锐。 | [物理]启座压力偏差>±3%整定值（置信：经验值）<br>[状态量]阀座泄漏率>20气泡/分钟（GB/T 12241，置信：标准值）<br>[物理]回座压差>7%整定值（置信：经验值） | [离线]安全阀校验台（启座压力、回座压力、密封性）<br>[在线]安全阀出口管道温度热电偶<br>[离线]听针听音 | 冷态校验时启座压力超出标准要求，或运行时未达到整定压力而提前微启，或过热器安全阀动作后管道温度异常升高，判断卡涩或泄漏。 | 根本处理：安全阀离线解体，研磨阀芯阀座、更换弹簧、清洁导套；临时处理：轻微泄漏可在线顶压调整或活动阀杆，但若泄漏大须申请停炉处理。 | 按规程进行定期校验（至少一年一次）；锅炉启动前手动拉放试验；防止阀腔内积存水垢或杂物。 |
| 炉膛灭火 | 热;控制 | 危急 | 炉膛内火焰熄灭，导致锅炉热力工况骤变，若未及时切断燃料可能引起炉膛爆燃。机理：煤质突然恶化、炉膛负压过大、燃料中断、磨煤机跳闸或燃烧不稳定。 | 炉膛负压波动巨大；火焰检测器显示无火；炉膛亮度降低；汽压、汽温急剧下降；MFT保护动作或光字牌报警“炉膛灭火”。 | [状态量]全炉膛火焰检测器“无火”信号>3s（置信：经验值）<br>[物理]炉膛压力>+3000Pa或<-3000Pa（置信：经验值） | [在线]可见光/红外火焰检测器<br>[在线]炉膛压力变送器<br>[在线]氧量表 | 灵敏层火焰检“无火”信号出现并持续3秒以上，炉膛压力瞬间大幅波动，MFT条件触发，即炉膛灭火。 | 根本处理：立即MFT，切断燃料，进行炉膛吹扫（不少于5分钟）后重新点火；查明原因（煤质、风量、喂料故障）并消除；临时处理：无，须立即MFT和吹扫。 | 稳定燃料品质和配风；保持适当过剩空气系数；加强火焰监视和燃烧器维护；投入辅机故障减负荷功能。 |
| 锅炉排烟温度异常 | 热;化学 | 一般 | 排烟温度异常升高或降低，影响锅炉效率或引发低温腐蚀。机理：受热面积灰、结渣导致吸热减少排烟温度升高；或省煤器、空预器泄漏、结露导致低温腐蚀和排烟温度过低。 | 排烟温度显示偏高或偏低；引风机入口压力增大；排烟温度超过设计值30°C以上或低于酸露点；空预器电流波动大。 | [物理]排烟温度>设计值+30°C（置信：经验值）<br>[化学]排烟SO2浓度与计算偏差大（间接反映低温腐蚀）（置信：待核实）<br>[物理]空预器烟气侧差压>500Pa（置信：经验值） | [在线]排烟温度热电偶<br>[离线]烟气成分分析<br>[在线]空预器差压变送器<br>[离线]受热面积灰程度宏观检查 | 排烟温度缓慢连续上升且受热面壁温差增大，或排烟温度过低且空预器烟气侧阻力增大，排除燃料及风量变化后即为受热面积灰或泄漏。 | 根本处理：加强吹灰，受热面冲洗；若为泄漏导致，须停炉处理漏点；临时处理：调整送风温度，采用暖风器提高空预器冷端温度防低温腐蚀。 | 定期吹灰；控制炉膛出口烟气温度；选用耐腐蚀材料；保证暖风器正常投入，防止冷端结露。 |
| 炉膛爆燃 | 控制;热 | 危急 | 炉膛内聚集的可燃物与空气混合物突然燃烧，产生高压冲击波损坏炉墙。机理：点火或运行中燃料中断导致灭火后未及时切断燃料，重新投用前吹扫不彻底。 | 炉膛或烟道突然“嘭”的一声巨响；炉膛压力急剧正压并超出保护定值；观察孔、防爆门动作或损坏；炉墙或烟道变形、保温层脱落。 | [物理]炉膛压力峰值>+6000Pa（置信：经验值）<br>[状态量]MFT动作后燃料阀关闭时间>5s（置信：待核实）<br>[物理]炉膛压力上升速率>3000Pa/s（置信：经验值） | [在线]炉膛压力变送器（快速响应的）<br>[在线]火焰检测器<br>[在线]燃料速断阀位置信号 | 炉膛压力瞬间超出高保护值，同时火焰检测器检测到灭火后再燃，或燃料阀关闭滞后，压力以极陡速率上升，即为爆燃。 | 根本处理：立即MFT并严禁送风（防止扩大）；对受损炉墙进行彻底修复，检查所有燃料阀泄漏情况并修复，重新校核吹扫程序；临时处理：无，须立即停机处理。 | 每次炉膛灭火后必须强制吹扫且时间充足；保证燃料速断阀严密性和关闭速度；点火前确认无泄漏；投入炉膛安全监控系统(FSSS)。 |
| 受热面积灰结渣 | 热;机械 | 一般 | 烟气中的飞灰或熔渣在受热面上积聚，降低传热效率并增加烟气阻力。机理：煤质灰分高、灰熔点低、燃烧配风不当、吹灰不足导致积灰或结渣逐渐增厚。 | 排烟温度持续升高；过热器/再热器减温水量增大；炉膛出口烟窗温差增大；引风机入口负压增大；炉膛负压波动；可能局部落渣砸坏冷灰斗。 | [物理]排烟温度>设计值+20°C（置信：经验值）<br>[物理]过热器减温水流量>设计值130%（置信：经验值）<br>[物理]炉膛出口烟温>设计值+30°C（置信：待核实）<br>[状态量]炉膛与尾部烟道差压>500Pa（置信：经验值） | [在线]排烟温度热电偶<br>[在线]过热器减温水流量计<br>[在线]炉膛出口烟温热电偶<br>[离线]内窥镜或停炉宏观检查 | 排烟温度、减温水量、炉膛出口烟温同步缓慢上升，且吹灰后能暂时回落，排除燃料变化后判定为受热面积灰结渣。 | 根本处理：加强吹灰（蒸汽或声波），必要时停炉进行高压水冲洗或人工清渣；临时处理：降低锅炉负荷，增加吹灰频率，调整配风使火焰不贴墙。 | 根据煤质调整吹灰频次；控制炉膛出口烟温低于灰熔点；合理配风防还原性气氛；燃用易结渣煤时掺配其他煤种。 |
| 尾部烟道再燃烧 | 热;控制 | 危急 | 在锅炉尾部烟道（如省煤器、空预器）积存的未燃尽可燃物达到着火条件后自燃。机理：燃烧不完全导致炭黑或油气凝结在尾部受热面，当温度、氧量合适时发生二次燃烧。 | 排烟温度急剧升高并失控；空预器电流大幅波动甚至卡涩；烟道及空预器外壳灼热；烟囱冒火星或黑烟；CO浓度报警；尾部烟道负压剧烈波动。 | [物理]排烟温度≥250°C（置信：经验值）<br>[物理]空预器冷端综合温度>150°C（置信：经验值）<br>[化学]烟道CO浓度>100ppm（置信：待核实）<br>[物理]尾部烟道差压异常增大（置信：经验值） | [在线]排烟温度热电偶<br>[在线]空预器温度热点监测<br>[在线]烟气CO分析仪<br>[在线]空预器电流及差压 | 排烟温度及空预器温度在数分钟内急速上升，无法通过减负荷或调整燃烧控制，且CO浓度异常升高，排除仪表故障后判定为尾部烟道再燃烧。 | 根本处理：立即紧急停炉，停止送引风机并关闭烟气挡板，投入蒸汽或水灭火装置；待温度降至正常后检查并修复受损受热面、清理积炭；临时处理：无，须立即停机处理。 | 维持良好燃烧，控制飞灰含碳量；防止油枪雾化不良；定期吹扫尾部受热面；保证空预器吹灰和清洗装置正常；设置烟道CO和温度监测连锁保护。 |
| 蒸汽品质长期超标 | 化学 | 严重 | 锅炉出口蒸汽中钠离子、硅酸根或电导率长时间超过允许值，导致汽轮机结垢、腐蚀。机理：汽水分离元件损坏、炉水处理方式不当、凝汽器微漏或补给水质劣化。 | 在线蒸汽钠表或电导率表持续偏高报警；汽轮机通流部分监视参数（如段压力、轴向位移）缓慢变化；汽包水位无明显异常，但蒸汽携带杂质。 | [化学]蒸汽钠离子>10μg/kg（置信：经验值）<br>[化学]蒸汽电导率（氢导）>0.3μS/cm（置信：经验值）<br>[化学]蒸汽二氧化硅>20μg/kg（置信：经验值） | [在线]蒸汽钠离子分析仪<br>[在线]蒸汽氢电导率表<br>[离线]定期取样化验全分析<br>[在线]汽包水位计（排除共腾） | 蒸汽钠、电导率持续24小时以上超出报警值，而炉水水质正常或也恶化，且水位无剧烈波动，排除汽水共腾后判定为蒸汽品质系统性超标。 | 根本处理：确定污染源（如凝汽器堵漏、检查汽水分离器、再生混床），进行针对性处理；临时处理：增加排污量，调整磷酸盐加药量，适当降低汽包水位运行。 | 严格化学监督标准，实施在线仪表定期校验；保证凝结水精处理系统良好；锅炉启动及负荷变动时加强排污；定期检查汽水分离元件的完好性。 |
| 炉墙及保温破损 | 绝缘;机械 | 一般 | 锅炉炉墙耐火层脱落或保温层缺失，导致外壁超温、散热损失增大及钢架热变形。机理：耐火材料达到寿命、热振、腐蚀性气体侵蚀或机械损伤。 | 锅炉外壁局部区域过热烫手；红外扫描显示局部高温；保温层外护板变形、变色；严重时炉墙处冒烟、外红；炉顶密封处漏灰。 | [物理]外壁表面温度>80°C（置信：经验值）<br>[状态量]红外热像相邻区域温差>30°C（置信：待核实）<br>[状态量]保温层破损面积>0.5m²（置信：经验值） | [离线]红外热成像仪巡检<br>[在线]外壁热电偶（部分）<br>[离线]目视检查 | 红外成像或点温仪发现局部温度显著高于周边，排除内部管道泄漏喷出的热气流后，判断为保温或炉墙破损。 | 根本处理：在停炉期间拆除外护板，更换或修补耐火材料、保温棉，修复密封；临时处理：外部加装保温罩、喷涂高温隔热涂料或包扎临时保温层，加强监视。 | 注意烘炉曲线，防止耐火材料热振；使用耐腐蚀材料；避免炉膛正压运行；定期检查炉墙及保温状态。 |
| 水循环停滞或倒流 | 热;机械 | 危急 | 锅炉水冷壁循环回路中水流动停滞或逆向，导致受热面冷却不足而过热。机理：下降管阻力异常、受热不均导致部分水冷壁出口工质含汽率过高，失去循环动力。 | 同一水冷壁回路各管壁温差明显增大；过热器出口汽温异常波动；汽包水位微幅波动；严重时水冷壁管发生短期过热爆管。 | [物理]水冷壁出口壁温≥450°C（置信：经验值）<br>[物理]相邻水冷壁管温差>50°C（置信：待核实）<br>[物理]汽包下降管与上升管压差减小（置信：待核实） | [在线]水冷壁壁温热电偶<br>[离线]循环回路流量测定（停炉后）<br>[在线]汽包水位变送器 | 同一回路多根水冷壁管壁温大幅偏差且呈缓慢上升趋势，而燃烧偏差已调整仍无法消除，排除内部严重结垢后，判定为水循环故障。 | 根本处理：停炉检查下降管是否有异物堵塞，清理管内沉积物，调整燃烧器角度避免局部过热，酸洗除垢；临时处理：提高汽包水位运行，降低该回路热负荷。 | 维持合理的汽包水位，防止低水位破坏循环；均匀燃烧避免火焰偏斜；严格控制水质，定期酸洗；按设计参数运行，不长期超低负荷运行。 |