# 进度报告: power - phase4_thermal_boiler_锅炉_faults
> 时间: 2026-05-27 13:52:11

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 锅炉缺水 | 控制；热 | 危急 | 给水系统故障或操作不当导致汽包（或汽水分离器）水位过低，水冷壁及过热器冷却不足，管壁温度急剧上升，严重时造成大面积爆管。 | 水位计显示低水位或无水；蒸汽温度异常升高；给水流量远小于蒸汽流量；低水位报警。 | [状态量]汽包水位<-50mm（适用：汽包炉；GB/T 12145-2016 表1，置信：标准值）；[物理]过热器出口汽温较额定值偏高>50℃（置信：经验值） | [在线]双色水位计/电接点水位计；[在线]给水/蒸汽流量变送器 | 水位计显示低位且给水流量明显低于蒸汽流量，排除表计故障后可判定缺水。需与汽包满水鉴别：缺水时蒸汽温度升高且给水流量偏低，满水时蒸汽温度骤降且给水流量偏高。 | [规程级]根本处理：立即紧急停炉，关闭主蒸汽阀，严禁向炉内进水（干锅时）；待炉膛冷却后检查水冷壁变形及过热器爆管情况。临时处理：立即进行叫水操作，若判明轻微缺水可手动增加给水，水位恢复正常后降低负荷运行。 | 定期校验水位计；确保给水自动调节系统良好；开展运行人员缺水事故仿真演练。 | 汽包满水：蒸汽温度骤降，给水流量偏高，水位显示高位。 |
| 汽水共腾 | 化学；热 | 严重 | 炉水含盐量过高或有机物含量超标，汽水分界面出现大量泡沫，饱和蒸汽携带大量炉水进入过热器，引起蒸汽品质恶化，导致过热器结垢、爆管。 | 水位计内水位剧烈波动且模糊不清；过热蒸汽温度急剧下降；蒸汽电导率或钠离子含量超标；主蒸汽管道出现水冲击。 | [化学]炉水含盐量>1000mg/L（适用：汽包炉；DL/T 805.4-2016 表1，置信：标准值）；[化学]饱和蒸汽钠离子含量>15μg/kg（适用：汽包炉；GB/T 12145-2016 表2，置信：标准值）；[物理]过热汽温短时陡降>50℃（置信：经验值） | [在线]汽包水位计；[在线/离线]蒸汽钠离子分析仪/电导率仪；[离线]炉水取样化验 | 判据：水位计水位剧烈波动且中心位置不变、蒸汽钠离子含量超标、过热汽温陡降。与锅炉缺水鉴别：缺水时水位低平且蒸汽温度升高，而本故障水位波动且温度下降。与满水鉴别：满水时水位满位且温度骤降，本故障水位在正常范围内但波动剧烈。 | [规程级]根本处理：立即降低锅炉负荷，全开连排和定排阀门加强排污，直至炉水合格；严重时紧急停炉，全量换水。临时处理：加大连排量，停止加药，加强蒸汽疏水，降低负荷运行。 | 严格控制炉水水质指标；定期进行炉水磷酸盐处理及排污；防止凝汽器泄漏导致给水污染。 | 汽包满水：水位满位，蒸汽温度同样下降，但钠离子含量一般不超标，水位无激烈波动。 |
| 燃烧不完全 | 热；化学 | 一般 | 配风不佳、燃料质量波动或燃烧器缺陷导致炉膛内局部缺氧或燃料与空气混合差，产生大量一氧化碳、炭黑及未燃尽碳粒，降低效率，可能引起尾部烟道再燃。 | 烟气一氧化碳含量升高；排烟温度异常升高或降低；烟囱冒黑烟；飞灰含碳量增加；蒸汽压力提不起来。 | [化学]排烟中一氧化碳浓度>200μL/L（置信：经验值）；[化学]排烟氧量<2%（适用：煤粉炉；置信：经验值）；[物理]飞灰含碳量>5%（适用：煤粉炉；置信：经验值） | [在线]氧化锆氧量分析仪；[在线]烟气一氧化碳分析仪；[离线]飞灰取样检测含碳量 | 排烟中一氧化碳高且氧量低，飞灰含碳量高，基本可确认燃烧不完全。与尾部烟道再燃鉴别：再燃时排烟温度与一次风/二次风温度均大幅升高且含氧量骤降，本故障主要体现为一氧化碳升高，排烟温度升高幅度相对较小。 | [经验级]根本处理：调整风煤比，优化二次风门开度及燃烧器摆角；若煤质偏离严重则进行配煤。临时处理：适当增大总风量，降低锅炉负荷，投入油枪稳燃。 | 入炉煤质在线监测与配煤管理；定期进行燃烧调整试验；加装一氧化碳在线监测并引入燃烧优化控制。 | 尾部烟道再燃：排烟温度急剧上升，含氧量急剧下降，负压剧烈波动，危及尾部受热面。 |
| 锅炉超压 | 控制；机械 | 危急 | 汽轮机甩负荷或锅炉安全门拒动，蒸汽压力超过汽包、过热器联箱或主蒸汽管道的设计压力，可能导致承压部件大面积塑性变形甚至爆炸。 | 蒸汽压力表指示超过安全阀整定值；安全门拒动或起座后拒绝回座；管道或联箱出现异常变形或泄漏。 | [物理]蒸汽压力>安全阀整定压力×1.0（适用：过热器出口；DL/T 959-2014 4.2.1，置信：标准值）；[物理]汽包压力>设计压力（置信：经验值） | [在线]压力变送器（汽包/过热器出口）；[定期检验]安全阀离线校验台 | 蒸汽压力超过安全阀整定值且安全阀未起跳，可判定超压及安全阀拒动。与安全阀误起跳鉴别：安全阀起跳后压力一般回落至正常，无持续超压现象。 | [规程级]根本处理：立即手动开启安全阀排汽或开启向空排汽门，若压力不降则紧急停炉并切断燃料；停炉后检查所有承压部件变形及焊缝裂纹。临时处理：切除部分燃烧器，开大向空排汽，拍停部分磨煤机，迅速降压。 | 每年进行安全阀校验；分散控制系统设置超压联锁保护；完善汽轮机跳闸快速切负荷逻辑。 | 安全阀误起跳：压力未至整定值而安全阀开启，压力迅速下降，无持续超压。 |
| 水冷壁管泄漏 | 机械；化学；热 | 严重 | 水冷壁管因腐蚀（如氧腐蚀、硫腐蚀）、磨损（吹灰器冲刷）、热疲劳或焊接缺陷产生微小破口，导致炉水、蒸汽泄漏至炉膛，引发一系列热工参数偏移。 | 炉膛负压减小或变正；从看火孔或炉墙缝隙处可见白色蒸汽或水渍；给水流量与蒸汽流量偏差超过允许值；泄漏点附近炉管温度异常；轻微泄漏时有嘶嘶声。 | [状态量]给水与主蒸汽流量偏差>3%（适用：稳定负荷；置信：经验值）；[物理]炉膛压力>-50帕（适用：微负压运行；置信：经验值） | [在线]给水流量/蒸汽流量变送器；[在线]炉膛压力变送器；[在线]炉管泄漏监测系统（声波传感器）；[巡检]人工就地听音查漏 | 判据：给水流量持续大于蒸汽流量且偏差超出正常范围，同时炉膛负压减小或变正，结合泄漏报警可定位。与过热器泄漏鉴别：过热器泄漏时泄漏点在过热器区域，减温水流量会异常增加以维持汽温，且给水与蒸汽流量的偏差不如水冷壁泄漏明显。 | [规程级]根本处理：打磨清除裂纹，对泄漏管段进行坡口打磨后焊接修复，焊后100%无损探伤；严重时大面积更换水冷壁管屏。临时处理：泄漏轻微时保持运行，加强监视，申请停炉；泄漏扩大立即停炉。 | 严格控制锅炉水酸碱度及溶解氧；吹灰器检修时检查喷嘴角度防止冲刷；停炉时进行内壁测厚及腐蚀检查。 | 过热器管泄漏：减温水流量异常增大，过热汽温难以维持，泄漏点位于过热器区域。 |
| 炉膛爆燃/灭火 | 热；控制 | 危急 | 炉膛内积存的可燃混合物瞬间被点燃（爆燃），或炉膛火焰突然中断（灭火）。原因包括点火时吹扫不充分、燃料中断、风煤比严重失调。爆燃会产生巨大冲击波，破坏炉膛结构甚至造成人身伤亡。 | 炉膛负压大幅剧烈摆动（主燃料跳闸动作前瞬间变正）；火焰检测器丧失火焰信号；看火孔瞬间喷出烟火（爆燃时）；主燃料跳闸动作；炉膛变黑（灭火）；爆燃时有沉闷爆炸声及炉体振动。 | [状态量]炉膛压力>+1000帕（爆燃瞬间；置信：经验值）；[状态量]火焰检测器无火检信号持续时间>3秒（置信：经验值） | [在线]炉膛压力变送器；[在线]火焰检测器（紫外/红外）；[在线]炉膛烟温探针 | 判据：炉膛压力先负压后瞬间大幅度正压，伴随主燃料跳闸及火检丧失，判定为爆燃。单独主燃料跳闸且火检丧失但无压力冲击，判定为灭火。需与尾部烟道再燃鉴别：后者发生在尾部烟道且排烟温度异常升高，前者位于炉膛本体且伴随瞬间压力冲击。 | [规程级]根本处理：主燃料跳闸动作后立即切断燃料，检查锅炉本体结构变形、开裂，修复损坏的水冷壁护板及刚性梁。临时处理：主燃料跳闸动作后严格执行炉膛吹扫程序，严禁强行投油复位，确认无爆燃隐患后方可重新点火。 | 点火前严格执行吹扫程序；保证风煤比联锁及火焰检测器工作正常；低负荷下投油助燃并加强火检监视；防止燃料阀门内漏。 | 尾部烟道再燃：排烟温度急剧升高，尾部一、二次风温异常上升，炉膛压力负压增大而非正压冲击。 |