# 进度报告: power - phase4_thermal_boiler_锅炉本体_faults
> 时间: 2026-05-21 04:45:49

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 锅炉受热面管泄漏 | 热;机械 | 危急 | 水冷壁、过热器或再热器管子因过热、腐蚀、磨损或焊口缺陷破裂，导致高温高压汽水泄漏，破坏炉内换热，可能引发连锁损坏（来源：[4]）。 | 炉膛负压大幅摆动甚至变正；给水流量不正常大于主蒸汽流量；排烟温度出现异常点；泄漏处有异音；补水量突增。 | [物理]给水与主蒸汽流量差>5%（置信：待核实）<br>[物理]炉膛压力>+200Pa（置信：待核实）<br>[化学]凝结水钠含量>20μg/L（置信：待核实） | [在线]炉膛压力变送器<br>[在线]给水/蒸汽流量计<br>[在线]排烟温度热电偶<br>[离线]停炉后水压试验 | 运行中对比给水流量与蒸汽流量差值持续增大，同时炉膛压力异常升高，结合就地听音检出泄漏点；停炉后水压试压确认。 | 根本处理：停机排空，切除损坏管段，对管口研磨焊接更换新管，焊后100%无损检测（工具：坡口机、氩弧焊机、γ射线探伤仪）；临时处理：无，须立即停机处理。 | 定期进行锅炉内外部化学清洗，控制炉水pH9.2~10.0；停炉保护采用十八胺成膜；运行中控制汽温汽压不超限；每年对重点管段进行壁厚测量与金属监督。 |
| 空气预热器（Luvo）积灰/腐蚀失效 | 化学;热 | 严重 | 烟气中的硫酸蒸汽凝结在低温段空预器传热元件上，引发酸腐蚀与积灰堵塞，导致排烟温度升高、风机电耗增加，严重时限制锅炉出力（来源：[6]）。 | 排烟温度异常上升；一二次风温降低；风机电流增大；炉膛负压波动；空气预热器压差升高。 | [物理]空预器烟气侧压差>1.5kPa（置信：待核实）<br>[物理]排烟温度偏差>15℃（置信：待核实）<br>[化学]烟气露点温度>110℃（置信：待核实） | [在线]空预器进出口压差变送器<br>[在线]排烟温度与风温测点<br>[离线]停炉后空预器内部摄像检查 | 运行中监测空预器压差异常升高，结合排烟温度偏差和一二次风温不匹配判断堵塞；停炉后内窥镜确认腐蚀与积灰厚度。 | 根本处理：停炉后对空预器进行高压碱水冲洗或干冰清理，更换严重腐蚀的换热波纹板（工具：高压清洗泵、板式组件拆装工具）；临时处理：加强吹灰频率，通过增加暖风器投入提高冷端壁温减缓低温腐蚀。 | 投用暖风器保证冷端平均壁温高于酸露点10~15℃；定期进行蒸汽或压缩空气吹灰；使用耐腐蚀的考登钢或搪瓷元件；控制入炉煤硫分。 |
| 锅炉整体膨胀异常 | 机械;热 | 严重 | 锅炉启动或停炉过程中，因膨胀导向装置卡涩、间隙预留不足或膨胀中心偏移，导致锅炉本体无法自由膨胀，产生过大的热应力，引发焊口拉裂、联箱变形甚至受热面管泄漏（来源：国能安全[2014]161号）。 | 膨胀指示器读数不连续或卡死；锅炉主要承重梁晃动；管道吊架偏转超标；汽包、联箱标高异常偏移；启停过程中异响。 | [物理]膨胀指示器位移偏差>设计值50%(置信：经验值)<br>[物理]汽包横向位移差>10mm(置信：待核实)<br>[状态量]导向键间隙<2mm或无间隙(置信：经验值) | [在线]膨胀指示器（各方向位移传感器）<br>[在线]吊架载荷传感器<br>[离线]停炉后测量导向键、滑块间隙 | 记录启动过程膨胀曲线，与同工况历史曲线对比，若某方向位移斜率变缓或停滞、且对应导向位置出现卡涩痕迹，结合吊架载荷异常，可诊断膨胀受阻。 | 根本处理：停炉后解体卡涩导向装置，打磨修补滑动面，调整膨胀间隙，更换损坏的恒力吊架（工具：液压千斤顶、塞尺、角磨机）；临时处理：在严密监控下降低升温/降温速率至规程下限，若卡涩严重须停炉。 | 每次等级检修时检查膨胀系统滑动面及润滑；导向装置加装防尘罩；调整膨胀中心并记录零位基准；严禁在膨胀导向件上焊接临时固定件。 |
| 炉膛压力保护系统失效 | 控制;机械 | 危急 | 炉膛压力取样管路堵塞、泄漏或压力开关/变送器漂移，导致炉膛压力测量失真，引发送引风机调节紊乱，甚至导致炉膛压力保护拒动或误动，极端时可能引发炉膛爆燃或打炮（来源：国能安全[2014]161号）。 | 炉膛负压表指示大幅度不规则波动；三个独立压力开关不同步动作；炉膛压力高/低报警频繁；送、引风机动叶异常跟踪；现场检查取样管有异常声响或温度结露。 | [物理]三个压力开关动作偏差>50Pa(置信：经验值)<br>[物理]变送器信号跳变>均值20%(置信：待核实)<br>[状态量]取样管路严密性不合格（泄压速率>50Pa/min）(置信：经验值) | [在线]炉膛压力变送器（三取二逻辑）<br>[在线]炉膛压力开关<br>[带电]取样管路吹扫装置（如有） | 通过DCS趋势对比三个独立压力信号是否重合；若其中一信号长期偏离或突变，则对该回路进行严密性测试，若打压泄压快则判定管路泄漏；若传感觉器校验超差则判定漂移。 | 根本处理：停炉后清洗或更换堵塞取样管，研磨密封接头消漏，校验/更换不合格压力开关或变送器（工具：微压泵、数字压力校验仪、管路疏通器）；临时处理：切除故障回路，按三取二逻辑维持保护，增加人工监视炉膛压力表，若两个回路同时异常须紧急停炉。 | 每周定期吹扫炉膛压力取样管路；每月校验一次压力开关；变送器取样管加装保温伴热防堵；防堵装置定期检查清灰。 |
| 汽水分离装置失效导致蒸汽品质恶化 | 化学;热 | 严重 | 锅炉汽包内汽水分离器或旋风分离器元件脱落、破损，或汽包水位控制过高，导致蒸汽大量带水，含盐的炉水进入过热器和汽轮机，沉积结垢，严重时可导致过热器管过热爆管或汽轮机通流部分结垢（来源：GB/T 12145-2016）。 | 过热蒸汽温度突降且一级减温水调门全关仍低温运行；主蒸汽与过热器出口联箱温差增大；汽包水位计剧烈振荡；汽轮机调节级压力异常升高；凝结水、给水品质合格时，过热蒸汽电导率反而上升。 | [化学]饱和蒸汽钠含量>5μg/kg（GB/T 12145-2016 表2，置信：标准值）<br>[化学]蒸汽氢电导率>0.15μS/cm(25℃)（GB/T 12145-2016 表2，置信：标准值）<br>[物理]汽包水位波动幅值>100mm（置信：经验值） | [在线]饱和蒸汽及过热蒸汽钠表<br>[在线]氢电导率表<br>[在线]汽包水位计（差压式、电极式） | 若在线饱和蒸汽钠含量或电导率异常升高，而汽包炉水及给水品质合格，同时汽包水位大幅晃动或超出正常范围，可判断汽水分离元件故障或汽包满水引起蒸汽机械携带。 | 根本处理：停机排空后打开汽包入孔，检查修复或更换损坏的旋风分离器、波形板干燥器、顶部百叶窗（工具：内窥镜、扭矩扳手、专用吊具）；临时处理：降低汽包水位至正常下限，增大连续排污，加大过热器疏水，密切监视汽温汽压，若饱和蒸汽钠含量持续恶化应申请停机。 | 定期取炉水样分析含盐量，保持汽包水位±30mm内；每次大修检查汽水分离元件紧固与腐蚀状况；控制降压速率防分离器松动；定期进行蒸汽品质在线校核。 |