# 进度报告: power - phase4_thermal_boiler_锅炉本体_faults
> 时间: 2026-05-27 14:05:52

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 锅炉整体热效率显著下降 | 热;化学 | 一般 | 多因素耦合导致锅炉排烟损失、不完全燃烧损失等增大，整体效率低于设计值。常见机理包括：受热面积灰/结渣导致换热恶化；空预器漏风增大排烟量；燃烧器配风不当导致飞灰含碳量升高；保温脱落散热损失增大。 | 排烟温度明显升高；省煤器出口氧量偏高；飞灰及炉渣含碳量增大；主蒸汽温度偏差增大；机组煤耗率上升。 | [物理]排烟温度>设计值+20℃（适用：满负荷）（置信：经验值）;[化学]排烟氧量（过量空气系数）>1.4（适用：燃煤锅炉）（置信：经验值）;[化学]飞灰含碳量>5%（适用：燃煤锅炉）（置信：经验值） | [在线]热电偶（排烟温度）;[在线]氧化锆氧量分析仪;[离线]飞灰取样+灼烧法测碳 | 排烟温度升高+氧量偏高但主蒸汽参数无明显突变→效率下降而非受热面泄漏（泄漏时汽水侧参数突变）；若同时飞灰含碳量偏高→燃烧问题占主因；若仅排烟温度高、氧量正常→受热面沾污严重。 | 根本处理：停炉清理各受热面积灰结焦、修复空预器密封、调整燃烧器配风；临时处理：加强运行中吹灰频率，适当降低过量空气系数，可在线进行燃烧优化调整。 | 执行智能吹灰策略；控制入炉煤质稳定；定期进行空预器漏风试验；采用在线效率监测系统预警。 | 锅炉受热面泄漏：伴有汽水侧参数（给水流量与蒸汽流量偏差、炉管泄漏报警）突变；给水温度异常：效率变化但排烟温度未必同方向。 |
| 锅炉整体水循环故障（停滞/倒流） | 热;机械 | 危急 | 水冷壁并联管组因热负荷不均、管内阻力特性差异或下降管带汽，造成部分回路水循环流速过低甚至停滞、倒流，使受热管无法得到有效冷却，壁温飞升。演化严重可导致短时大面积爆管。 | 水冷壁壁温测点出现个别或成组飞升（远超正常值）；汽包水位出现周期性波动；可能伴随炉膛负压波动；严重时发生爆管泄漏。 | [物理]水冷壁间最大壁温差>50℃（适用：同标高邻近管）（置信：经验值）;[物理]最低循环流速<0.5 m/s（适用：自然循环汽包炉额定工况）（置信：经验值） | [在线]水冷壁壁温热电偶;[离线]停炉后采用超声波流量检测管路通畅性；[在线]汽包水位计波动记录 | 水冷壁壁温超限+汽包水位波动→水循环异常。与局部结焦或火焰偏斜造成过热区分：结焦导致壁温高点集中且对应火焰方向，水循环停滞则呈回路性成组壁温升高。若下降管带汽，常伴随汽包水位晃动加剧。 | 根本处理：停炉检查并校正燃烧器摆角、清理水冷壁结焦、调整各循环回路节流孔板；疏通下降管带汽原因；必要时改造水冷壁结构；临时处理：立刻降低负荷、稳定燃烧、投用备用给水泵增加循环动力，若壁温无法控制必须紧急停炉（参照DL/T 612-2017）。 | 保证炉膛热负荷均匀；避免长期低负荷运行；控制汽包水位稳定；严格水质管理防止水冷壁内结垢；定期进行水循环特性核算。 | 水冷壁局部高温腐蚀/氧化：壁温升高但范围局限且无回路成组特征；水冷壁管内结垢：壁温逐步上升且伴随水质恶化。 |
| 锅炉整体空气预热器漏风率过大 | 机械 | 严重 | 回转式空预器密封片磨损、扇形板变形、间隙自动调节装置失效或管式空预器腐蚀穿孔，导致大量空气直接漏入烟气侧，使送风机、引风机电耗剧增，锅炉排烟温度异常，炉膛缺风燃烧恶化。 | 送/引风机电流严重不平衡；排烟温度下降（漏风稀释）；炉膛出口氧量调节困难；一次风压与二次风压难维持；空气预热器烟气侧出口压差降低。 | [物理]空预器漏风率>设计值的1.5倍（适用：满负荷）（置信：经验值）;[状态量]烟气侧与空气侧压差偏差>50%设计值（适用：满负荷）（置信：经验值） | [在线]空预器进出口氧量比对计算漏风率；[在线]空气侧与烟气侧差压变送器；[离线]停机后密封间隙人工测量 | 漏风率增加+引风机电耗上升而排烟温度下降→空预器漏风。与省煤器泄漏鉴别：省煤器泄漏时给水流量异常，且泄漏处有湿灰、汽水声。与烟道外部漏风鉴别：外部漏风常伴有负压区漏点可听吸气声，且氧量在空预器后无突变。 | 根本处理：停炉更换或调整密封片、修复扇形板，校正转子热态变形；对管式空预器堵管或更换段；临时处理：在线微调密封间隙自动调节装置，无效时降负荷运行降低漏风压差，并申请停炉。 | 定期测量漏风率；采用灵敏的间隙跟踪装置；控制烟气入口温度避免过度腐蚀；冬季防积灰冻结。 | 省煤器出口烟道内部积灰堵塞：差压升高而非降低，排烟温度可能升高。 |
| 锅炉本体膨胀异常（膨胀受阻/偏斜） | 机械 | 严重 | 锅炉整体膨胀系统设计或安装、运行中由于导向装置卡涩、滑动面锈蚀、膨胀节失效，导致受热面管系及联箱膨胀位移超限或偏斜，产生吊架不平衡力，导致管座、联箱角焊缝产生附加应力，引发裂纹。 | 冷态与热态膨胀指示器指示值偏离设计值；某侧膨胀指示器无位移；炉顶吊架倾斜或弹簧吊架指针卡死；水冷壁与刚架间产生异常干涉声响；管道支吊架偏转。 | [物理]热态膨胀量>设计允许的±20%或<设计值的50%（适用：各标高导向点）（置信：经验值）;[状态量]吊架载荷偏差>设计值的30%（适用：恒力弹簧吊架）（置信：经验值） | [在线]膨胀指示器（机械式或位移传感器）;[离线]停机后检查滑动面、膨胀间隙；[离线]吊架冷态/热态标高校核 | 多组膨胀指示器不协调、某向零位移→膨胀受阻。与局部管道热位移过大（如支吊架断裂）鉴别：后者仅单点吊架异常，锅炉整体膨胀指示器正常。通过对比历史膨胀曲线排除仪表故障。 | 根本处理：停炉后清理所有滑动面、调整导向间隙、修复膨胀节；切割受阻部位并重新焊接；临时处理：在导向处加注高温润滑剂，沿膨胀方向手动释放卡涩（需谨慎防止突然冲击），若膨胀受阻导致焊缝开裂则必须立即停机。 | 安装时按图纸留足膨胀间隙并做冷态预检；首次点火进行全膨胀监视；每次大修清理滑动面。 | 钢结构热变形（隔热层失效导致钢结构过热弯曲）：膨胀指示器正常但梁柱有热弯曲现象。 |
| 锅炉整体异常振动 | 机械;热 | 严重 | 炉膛燃烧脉动、风机喘振传递、炉墙结构固有频率与激励源耦合共振，或水冷壁刚性梁设计不足，导致锅炉本体及平台楼梯出现强烈低频振动，长期可导致管道疲劳开裂、炉墙损坏。 | 炉墙、平台、楼梯可感知明显振动；炉膛负压表大幅度低频摆动；水冷壁管屏有拍动现象；锅炉钢架振动速度超标。 | [物理]振动速度>7.1 mm/s（适用：锅炉钢架及主要承重结构，参考旋转机械通过结构传递）（置信：经验值） | [在线]振动速度/加速度传感器布置于钢架和炉墙；[在线]炉膛压力高频采样分析 | 锅炉结构振动伴随炉膛压力低频波动→燃烧激发振动或风道喘振。区分：若停运所有送/引风机后振动消失→风机喘振传递；若仅在特定负荷/燃烧工况出现→炉膛声学共振。通过振动频谱分析识别根源。 | 根本处理：调整燃烧器配风消除炉内脉动；加固刚性梁或增加防振杆；改变风道长度避开共振；临时处理：改变磨煤机组合避开共振区，调整风机导叶或挡板开度减少扰动，严重时降负荷运行。 | 燃烧器设计时要进行炉膛声学模态分析；加装炉膛压力波动抑制措施；定期检查刚性梁连接。 | 风机本体故障（轴承振值高）传递至基础，但风机停运振动消失；磨煤机振动传递，可通过停磨区分。 |
| 锅炉汽包满水或缺水 | 控制;热 | 危急 | 给水自动调节系统失灵、水位计虚假指示、误操作或负荷剧变，导致汽包水位严重偏离正常值。满水时蒸汽大量带水冲入汽轮机造成水冲击；缺水时水冷壁冷却恶化以致大面积爆管。 | 汽包水位计显示满水或看不见水位；过热蒸汽温度急剧下降（满水）或上升（缺水）；给水流量与蒸汽流量出现不匹配偏差；满水时主汽管发生水击声。 | [状态量]汽包水位>+150mm（高Ⅱ值）或<-150mm（低Ⅱ值）（适用：300MW级自然循环汽包炉）（置信：经验值） | [在线]电接点水位计＋平衡容器水位变送器；[在线]汽包水位电视监视；[在线]蒸汽流量与给水流量比对 | 水位显示异常+蒸汽温度剧烈变化→汽包水位事故。鉴别真实水位与虚假水位：虚假水位在负荷或压力突变时瞬间反向变化随即恢复，而真实水位持续恶化。用三取二水位保护逻辑及水位变化速率判断是否真实。 | 根本处理：满水时立即紧急停炉并开启过热器疏水及事故放水门，切断给水；缺水时若叫水法确认可轻微上水则恢复水位，若严重干锅严禁补水，立即熄火停炉；事后校验调节系统和水位计。（执行DL/T 612-2017） | 定期冲洗水位计并做高低水位保护试验；给水自动调节系统冗余配置；运行人员培训事故演练；设置独立双套水位保护。 | 给水调节阀卡涩：水位波动但未达MFT动作值，阀位反馈异常。 |
| 锅炉高温受热面氧化皮集中脱落堵管 | 化学;热 | 严重 | 蒸汽侧氧化皮在锅炉启停过程中因温变应力从过热器、再热器管内壁大块剥落，堆积在弯头处，引起下游管段流量不足、壁温飞升甚至爆管。属系统性问题：不仅影响单个管子，且可能短时间内多管堵塞。 | 启机后并网升负荷过程中，过热器、再热器个别管壁温度迅速攀升且调节无效；同屏管间壁温差显著增大；汽水系统压差略微升高；严重时发生爆管。 | [物理]同屏管间最大壁温差>60℃（适用：机组负荷>50%）（置信：经验值）;[状态量]氧化皮厚度>0.3mm（停炉抽管检测）（置信：经验值） | [在线]过热器/再热器壁温热电偶全程监控；[离线]停机后管内壁视频内窥镜、磁性检测仪；[离线]割管氧化皮厚度测量 | 启停后出现管内壁温突升、同屏偏差大→高度怀疑氧化皮脱落堵塞。与单纯管子异物堵塞鉴别：后者通常单支且无启停相关性。与管内结垢鉴别：结垢导致壁温升高过程缓慢。结合启停速率历史判断，若升降负荷过快则更支持氧化皮脱落。 | 根本处理：停炉对疑堵管排进行机械割管清理或化学清洗；对氧化皮严重管段更换。临时处理：采用“快冲快放”蒸汽吹扫或降负荷稳压运行使部分氧化皮冲出，但风险较大；清除堵塞前严禁强行升负荷。 | 严格按规程控制启停升降温速率；执行锅炉加氧处理（OT）改善氧化膜致密性；避免长期超温运行；选用抗高温氧化管材。 | 过热器管内异物堵塞（如安装遗留物）：壁温升高与启停无直接关联，可能新机即出现。 |
| 锅炉汽水共腾 | 化学;热 | 严重 | 炉水含盐量或有机物含量严重超标，锅筒（汽包）汽水界面产生大量泡沫和液滴，造成饱和蒸汽大量带水，污染过热器并危及汽轮机。机理主要是汽水分离元件失效或锅炉排污不足导致炉水浓缩。 | 过热蒸汽温度急剧下降并剧烈波动；汽包水位计水位剧烈波动，看不清真实水位；过热器出口蒸汽电导率或钠离子含量急剧升高；主汽管道可能发生水击声。 | [化学]炉水磷酸根>10 mg/L（适用：磷酸盐处理汽包炉）（置信：经验值）<br>[化学]饱和蒸汽钠离子>20 μg/kg（适用：300MW级及以上机组）（置信：经验值） | [在线]汽包水位计监视水位波动；[在线]过热蒸汽氢电导率仪或钠表；[离线]炉水取样化验含盐量、磷酸根；[在线]主蒸汽温度测点趋势 | 炉水化验严重超标且过热蒸汽温度突降、蒸汽钠离子同步升高→汽水共腾。与过热器减温水阀门故障导致汽温下降鉴别：后者蒸汽电导率无变化，且汽包水位无异常波动。与锅炉满水鉴别：满水时汽包水位极高甚至满视窗，而共腾时水位计内水汽界面模糊不清、剧烈晃动。 | 根本处理：立即降低锅炉蒸发量，开大连续排污门，加强定期排污，必要时停炉进行全炉换水。若汽水分离设备损坏，停炉后进锅筒检修。临时处理：降低机组负荷，增加锅炉排污量，对过热器进行疏水；若汽温下降无法控制，立即打闸停机。 | 严格监督炉水品质，执行锅炉定期排污和连续排污制度；控制凝汽器泄漏，防止冷却水污染凝结水；维持锅炉磷酸盐处理在正常范围；炉水含盐量接近限值时增加排污。 | 锅炉满水：汽包水位达极高值或满视窗，蒸汽温度急剧下降但蒸汽品质指标（如电导率）通常不会显著、瞬时恶化；过热器减温水阀门故障：汽温局部异常，无汽包水位波动，蒸汽品质正常。 |
| 锅炉炉膛压力保护拒动或误动 | 控制 | 危急/严重 | 用于防止炉膛内爆/外爆的MFT保护回路中，压力开关、变送器或逻辑控制模块故障，导致在炉膛压力严重超标时无法触发主燃料跳闸（拒动），或在正负压正常波动时错误触发MFT（误动）。根本原因是信号源故障、取样管路堵塞、卡件老化或逻辑矩阵设置不当。 | 拒动：炉膛压力到动作定值但MFT不动作，或需人工手动MFT；误动：锅炉在运行中无任何征兆突然MFT，首出记忆显示“炉膛压力高/低”。 | [物理]压力开关/变送器三取二信号间偏差>50Pa（适用：±2000Pa量程范围内任意工况）（置信：经验值）<br>[控制]MFT动作回路硬接线响应时间>1秒（适用：危急工况）（置信：经验值） | [在线]DCS系统炉膛压力多点趋势记录；[离线/带电]定期校验压力开关动作值、变送器零点与量程；[在线]保护回路状态指示灯及动作首出记忆查询 | 正常运行时首出显示压力保护动作但历史曲线无对应压力波动→误动，需查信号回路。炉膛压力真实到达定值但DCS未发出停止指令→拒动，需查逻辑和继电器回路。通过比对DCS模拟量记录与开入信号动作时间，判断是信号源无故突变（误动）还是执行机构故障（拒动）。 | 根本处理：拒动/误动后立即挂闸停炉，全面吹扫炉膛，找出故障开关更换，清理取样管堵塞，对保护通道进行传动试验确认逻辑正确；（参照DL/T 436-2019）临时处理：拒动时立即手动按下硬接线MFT按钮；误动后重启前临时解除故障信号通道，但必须投入其余两路保护信号并加强监盘，尽快维修。 | 炉膛压力开关及变送器采用三取二冗余逻辑；每次大修进行压力开关校验及通道传动试验；取样管路定期吹扫防堵；关键保护信号采用硬接线并与DCS分散控制。 | 燃料丧失MFT：两者均触发MFT，需通过SOE首出原因编码区分，炉膛压力瞬间波动可能是燃料丧失的结果而非原因。 |
| 锅炉整体蒸汽超温（长期过热） | 热;机械 | 一般 | 多因素（燃烧摆动、受热面结焦、减温水调节能力不足、煤质突变）叠加，使过热器、再热器汽温及壁温长期超出额定设计值运行。长期过热导致金属组织珠光体球化、石墨化、固溶体贫化，显著降低金属材料的高温蠕变强度，引发寿命折损和爆管风险。 | 正常运行中主蒸汽或再热蒸汽温度偏离设定值运行，减温水量长期高位运行；锅炉出力不足；下游汽轮机高压缸排汽温度偏高等。 | [物理]主/再热蒸汽温度超过设计值+5℃且持续时间>1小时（适用：额定负荷下）（置信：经验值）<br>[物理]过热器管壁温度>合金钢设计许用温度（如T91>585℃）（适用：对应材质管段）（置信：经验值） | [在线]锅炉各处过热器壁温热电偶；[在线]主蒸汽/再热蒸汽温度变送器；[离线]停机后用金相复型、硬度法检测高温管段蠕变级别和球化等级 | 蒸汽超温伴随壁温大面积偏高→锅炉整体热负荷偏高或火焰中心上移。与减温水系统局部故障鉴别：后者表现为个别管壁超温，而非系统级屏区过热。若壁温集中超限在屏式过热器底部→怀疑火焰中心过高；若末级过热器出口温差大→烟气走廊或局部结焦。 | 根本处理：停炉调整燃烧器摆角、重新分配各层燃烧量或改造受热面；清理结焦；扩径或改造减温管路。临时处理：降低锅炉负荷以降低炉膛出口烟气温度；加强吹灰改善换热；增大减温水流量调整汽温至正常范围。 | 控制入炉煤种与设计煤种偏离度；保持合理的过量空气系数；定期吹灰和水冷壁打焦，避免火焰集中冲刷；安装在线壁温监测预警系统。 | 锅炉金属受热面氧化皮堵塞：呈现局部壁温突升，而非大面积管屏超温，且与负荷或启停时机相关。 |
| 锅炉附属管道及联箱热疲劳 | 机械;热 | 一般 | 锅炉各种疏水、排空、仪表管及汽水联箱在频繁启停或负荷变动中，由于热应力反复作用，在焊口、三通、变径等应力集中部位产生低周疲劳裂纹。这种系统级缺陷涉及多条附属管线，泄压不充分、暖管不彻底会加剧此现象。 | 联箱封头焊缝或管座焊口处出现蒸汽冒汽或微渗漏；泄漏处有明显白色汽雾或轻度啸叫声；锅炉区域内湿度剧增；管道保温皮内测有锈水渗出。 | [状态量]管座焊缝重复裂纹长度>壁厚三分之一，或同一位置修复超3次（适用：投产10年内）（置信：经验值）;[物理]启停过程中联箱上下壁温差>40℃（适用：普通碳钢联箱）（置信：经验值） | [在线]泄漏点区域声发射传感器或泄漏报警装置；[离线]焊口表面磁粉探伤或渗透探伤；[离线]运行期间使用红外热像仪定位保温下异常热点（热源区） | 在启停或深度调峰后出现多处零星、附着在根部的焊口渗漏→热疲劳。与焊口制造缺陷（气孔、未焊透等）的泄漏鉴别：后者通常在投运初期即出现泄漏，且多为单点，无启停周期相关性。通过磁粉或超声探伤确认是否为疲劳裂纹形态。 | 根本处理：停机后刨开焊口彻底清理，打磨裂纹并重新焊接；对结构应力集中部位加装加强板或改变接管形式，减少热应力。临时处理：在微小泄漏点处打羊角焊或采用带压堵漏卡箍（钢带、密封剂），并加大泄漏区域疏水；严重时必须停机处理，防止裂纹扩展。 | 优化锅炉启停和变负荷速率，避免急剧冷却；加强疏水和暖管的操作规程；采用柔性设计接头；对长期运行的锅炉关键联箱、焊口定检并进行寿命评估。 | 管内介质CO₂腐蚀减薄泄漏：多位于弯头冲刷处，表面有凹坑，疲劳裂纹则呈现线性。 |