# 进度报告: power - phase4_thermal_boiler_锅筒（汽包）_faults
> 时间: 2026-05-21 02:03:16

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 汽包满水事故 | 控制 | 危急 | 给水调节系统失控或运行人员误操作，导致进入汽包的水量大于蒸发量，水位急剧升高至危险界限，蒸汽空间被压缩，大量炉水被蒸汽带入过热器，引发水击。（来源：[10]） | 汽包水位计指示高水位（超+75mm）；过热蒸汽温度快速下降；主蒸汽管道内发生水冲击声；汽包水位高报警触发。 | [物理]汽包水位>+75mm (相对正常水位)（置信：经验值）<br>[物理]过热蒸汽温度5分钟内下降>50℃（置信：待核实）<br>[状态量]高水位报警触发（置信：经验值） | [在线]差压水位变送器/电接点水位计；[在线]蒸汽温度热电偶 | 当汽包水位指示持续大于+75mm，且过热汽温同步快速下降，同时蒸汽管道出现水击响声，排除水位变送器故障后可判定为满水。 | 根本处理：检查并校准给水调节阀及水位变送器，使用475手操器及信号发生器；临时处理：立即关闭给水主阀，开启汽包事故放水门，若汽温降至保护动作值则紧急停炉。 | 定期进行水位保护传动试验，设置水位高三值跳闸联锁，加强运行人员事故预想与仿真培训。 |
| 汽包缺水事故 | 控制 | 危急 | 给水系统故障或排污阀误开，导致汽包进水量远小于蒸发量，水位下降至允许低限以下，水冷壁循环被破坏，易造成水冷壁过热爆管。（来源：[10]） | 水位计指示低水位；过热汽温异常升高；给水流量与主蒸汽流量偏差明显；低水位报警触发。 | [物理]汽包水位<-75mm（置信：经验值）<br>[物理]过热器出口温度超温>540℃（置信：待核实）<br>[物理]给水流量比蒸汽流量小>10%（置信：经验值） | [在线]差压水位变送器；[在线]蒸汽流量/给水流量变送器；[在线]蒸汽温度热电偶 | 水位<-75mm且给水流量持续低于蒸汽流量，同时过热汽温超温，给水调节阀开度已至最大仍无法维持水位，判定为缺水事故。 | 根本处理：排查给水泵跳闸或出口门误关原因，修复或切换至备用泵；临时处理：立即停止所有排污，全开给水阀强行补水，若水位低至极限且无法恢复则紧急停炉。 | 设置低水位报警及低低水位跳闸联锁，给水自动调节系统定期扰动测试，事故放水门及排污阀严密性定期试验。 |
| 汽水共腾 | 化学 | 严重 | 炉水含盐量或有机物浓度过高，或汽包压力急剧下降，导致汽包蒸发面产生大量泡沫，汽水分离器失效，蒸汽大量带水带盐，严重恶化蒸汽品质。（来源：[5]） | 汽包水位计水位急剧剧烈波动（虚假水位）；过热蒸汽温度急剧下降；蒸汽电导率或钠离子在线表超标；蒸汽管道发生水冲击。 | [化学]炉水含盐量>1000mg/L（置信：经验值）<br>[化学]饱和蒸汽钠离子>15μg/kg（置信：经验值）<br>[物理]汽包水位波动幅度>±100mm（置信：待核实） | [离线]炉水取样化验；[在线]钠离子分析仪/电导率表；[在线]蒸汽温度热电偶；[在线]汽包水位计 | 蒸汽钠离子或电导率突然升高至超标值，同时伴有水位剧烈波动、汽温骤降，排除仪表故障后，结合炉水化验含盐量结果判定为汽水共腾。 | 根本处理：加强锅炉连续排污与底部定期排污，调整磷酸盐加药量，对炉水进行大排大补稀释；临时处理：立即降低锅炉负荷至稳定蒸发量，保持汽包高水位运行，开启过热器疏水门及主蒸汽管道疏水门。 | 严格控制炉水品质及导电度，执行定期排污制度，避免机组大幅快速降负荷，加强汽水品质在线监测。 |
| 汽包壁温差过大 | 热 | 严重 | 锅炉启动、停炉或变负荷过程中，因汽包上部蒸汽与下部水对金属壁的放热系数差异巨大，导致上下壁、内外壁产生较大温差，热应力集中，可能诱发焊缝或管孔桥裂纹。（来源：[9]） | 汽包壁温各测点显示偏差大，上下壁温差超限报警；汽包人孔门垫片或管座焊口处有轻微蒸汽渗漏痕迹；汽包封头局部油漆变色、起皮。 | [物理]汽包上下壁温差>50℃（置信：经验值）<br>[物理]任意壁温测点升温速率>2℃/min（置信：待核实） | [在线]汽包壁面铠装热电偶组；[离线]定期热成像仪抽检；[离线]渗透探伤 | 汽包上、下壁温点显示温差持续大于50℃，且温升速率超标，同时伴随人孔门或管座处微量泄漏或油漆变色，结合起停工况判断为热应力过大。 | 根本处理：调整燃烧器投运顺序与给水温度，严格按升温升压曲线控制速率；临时处理：若温差超限报警，立即停止升压升温，延长暖炉时间，全开底部加热蒸汽与疏水门建立强制循环。 | 严格执行锅炉运行规程中的启停曲线，汽包采用预暖措施或邻炉加热，保证启动初期汽包水位在高位稳定以减少上下部温差。 |
| 汽包内部装置损坏 | 机械 | 一般 | 锅筒内部安装的旋风分离器、百叶窗、清洗孔板等汽水分离元件在长期汽水冲刷或水质较差产生垢下腐蚀时，发生变形、脱落或堵塞，导致汽水分离效率下降，蒸汽持水能力恶化。（来源：[11]） | 蒸汽品质长期劣化（钠离子、硅酸根超标，且波动不大）；汽包水位无明显大幅波动，但汽温偶有间歇性下降；停炉后内窥镜检查可见内部挡板变形或脱落。 | [化学]饱和蒸汽硅酸根>20μg/kg（置信：经验值）<br>[状态量]分离元件变形或脱落现象（置信：待核实） | [离线]停炉后内窥镜检查；[在线]蒸汽钠离子与硅酸根分析仪趋势分析；[在线]汽包水位计 | 蒸汽品质长期不合格且排除炉水水质恶化与汽水共腾，降负荷运行对蒸汽品质改善不明显，结合停炉内窥镜确认内部装置损坏或脱落。 | 根本处理：停炉后搭设内部脚手架，对变形的分离器校正、补焊脱落元件，更换腐蚀严重的百叶窗；临时处理：降低汽包运行水位至下限，适当减少锅炉出力，加强排污与在线蒸汽品质监控，维持运行至计划检修。 | 保证给水品质合格，减少易沉积盐类；每次大修时采用内窥镜或入筒检查内部汽水分离装置的完好性，控制汽包运行水位在推荐范围。 |
| 汽包热疲劳裂纹 | 热;机械 | 严重 | 在频繁启停、变负荷或壁温差过大等交变热应力长期作用下，汽包焊缝、管座角焊缝或开孔边缘产生微裂纹并逐渐扩展，严重时导致泄漏或脆性断裂。（来源：[5]） | 汽包人孔门、管座等应力集中部位出现渗水、微量蒸汽泄漏；修补油漆后短期再次开裂；停炉渗透探伤发现线性显示。 | [状态量]渗透探伤线性显示长度>2mm（置信：待核实）<br>[物理]启停循环次数>500次（置信：经验值） | [离线]渗透探伤（PT）、磁粉探伤（MT）；[离线]超声波探伤（UT）测深测长；[在线]汽包壁温热电偶（辅助评估疲劳寿命） | 在汽包典型应力集中点发现表面线性缺陷，渗透探伤显示长度>2mm且超声波探伤深度>1mm，同时存在超限启停次数或长期温差超限运行史，判定为热疲劳裂纹。 | 根本处理：打磨消除裂纹，经PT确认无缺陷后补焊，进行焊后热处理，最终PT/UT复检；临时处理：若裂纹微量不扩展且深度浅，可采取打磨圆滑过渡处理，降压运行并加强监视，择机停炉彻底处理。 | 严格启停曲线，控制壁温偏差；优化汽包结构应力集中部位设计；建立汽包金属寿命监督档案，定期进行无损检测，记录启停循环次数。 |
| 汽包水位计失真 | 控制 | 严重 | 汽包水位测量装置（差压变送器取样管堵塞、电接点电极污染或补偿计算错误）导致水位显示与实际不符，引发运行人员误判断误操作，可能诱发满水或缺水事故。（来源：[10]） | 各独立水位计指示偏差显著（差压水位计、电接点水位计、就地水位计三者不一致）；水位调节品质变差，给水阀频繁大幅动作；无相应汽温变化下水位突变报警。 | [物理]差压水位与电接点水位偏差>±30mm（置信：经验值）<br>[状态量]水位变送器输出信号漂移>2%（置信：经验值） | [在线]双冗余差压水位变送器与电接点水位计；[在线]流量变送器（三冲量比对）；[离线]注水校验装置 | 当差压水位、电接点水位和就地水位计三者示值偏差超过±30mm，而蒸汽流量及汽温无对应变化，给水自动调节出现异常摆动时，判定水位测量失真。 | 根本处理：对取样管路进行排污冲洗，清理电极污垢，检修或更换故障变送器，重新校准零点、量程；临时处理：依据电接点或就地水位计手动控制给水，切除自动调节，加强人工水位核对，尽快停炉处理取样管路。 | 定期冲洗水位计取样管路，检查保温伴热；每班进行水位计对比与变送器零点校验；设置三冗余水位测量及全工况自动补偿。 |
| 汽包内部氧腐蚀 | 化学 | 一般 | 给水除氧不足（除氧器故障或联氨等化学除氧剂加药中断），含溶解氧的炉水在汽包水位线附近及水空间内壁形成氧浓差电池，造成点蚀或溃疡性腐蚀，削弱壁厚。（来源：[5]） | 给水或炉水溶解氧指标偏高；汽包内壁水位波动区域有红褐色锈瘤或点蚀坑；省煤器、水冷壁同时出现腐蚀迹象；停炉检查发现垢下腐蚀坑。 | [化学]给水溶解氧>7μg/L（GB/T 12145-2016 表3，置信：标准值）<br>[状态量]汽包内壁腐蚀坑深>0.5mm（置信：待核实） | [在线]给水溶解氧表；[在线]炉水pH/电导率；[离线]停炉内窥镜或入筒宏观检查；[离线]超声波测厚仪测壁厚 | 在线溶解氧表连续指示大于7μg/L，且校正后依然偏高，停炉内窥镜发现汽包水位线以下区域存在明显点蚀坑，测厚显示局部壁厚减薄>10%，结合除氧器运行记录可判定为氧腐蚀。 | 根本处理：检修除氧器喷嘴、排气阀，恢复除氧能力；恢复化学除氧剂（如联氨）加药；对点蚀坑打磨并测厚，剩余强度不足时堆焊修复；临时处理：加大联氨加药量，提高除氧器排气量，加强加药和排污，利用停机机会除锈并做好停炉保护。 | 保证除氧器在额定工况下运行，排汽门开度适当；在线溶解氧表定期校验；严格执行停炉保护措施（充氮或湿法保护）；定期进行汽包内壁宏观检查与测厚。 |