# 进度报告: power - phase4_thermal_boiler_阀座密封环_faults
> 时间: 2026-06-30 14:35:04

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀座密封环冲刷磨损泄漏 | 机械 | 严重 | 高速流体夹带颗粒物（煤灰）对密封面产生持续切削和冲刷作用，导致密封面出现沟槽或减薄，密封比压下降引发介质泄漏 | 阀门外部可听见明显内漏嘶嘶气流声；执行机构动作行程变长；下游管道温度异常升高或压力波动 | [物理]泄漏量>0.5%额定流量（适用：高温高压主蒸汽及给水系统，置信：经验值）；[物理]密封面磨损深度>0.2mm（适用：金属硬密封环，置信：经验值） | [离线]超声波测厚仪；[离线]着色探伤（PT）；[在线]声学泄漏监测仪 | 关键判据：执行机构行程增加且伴随异常气流声。鉴别要点：与阀门卡涩区分——若执行机构电机/气缸电流或气压异常升高且无泄漏声为卡涩；若动作顺畅且有泄漏声则判定为本故障 | 根本处理：解体阀门，采用等离子喷焊或激光熔覆修复密封面，后续进行整体车削与研磨；临时处理：降低机组负荷及阀门前后压差，注入高温密封脂临时封堵 | 优化阀体流道设计以降低涡流；定期检查并更换受损的阀座；严格控制入炉煤粒度及灰分指标 | 阀门卡涩：执行器电流/气源压力显著升高，阀门开度反馈停滞，无泄漏异响 | 钳工2名、焊工1名；工时16-24h（经验值） | 等离子喷焊设备、车床、研磨机、超声波测厚仪（经验值） | 钴基合金焊丝（如Stellite）、高温密封脂、同型号阀座密封环备件（经验值） | 高温区域作业需防烫伤，动火作业需开具动火票并配备消防器材（DL/T 869-2012，标准值） | 密封面着色探伤（PT）无裂纹及气孔；阀门整体水压试验压力为设计压力的1.25倍且保压30分钟无压降（GB/T 13927-2017，标准值） |
| 密封环高温蠕变及老化失效 | 机械 | 一般 | 长期处于高温高压工况下，金属或非金属密封环材料发生蠕变、球化或石墨化，导致材料屈服强度下降、弹性失效，引起密封比压不足 | 阀门出现持续性缓慢渗漏；停机检修时发现密封环失去原有金属光泽或产生永久塑性变形；非金属垫片变脆粉化 | [物理]硬度下降>15HB（适用：长期运行后12Cr1MoV等合金材质，置信：经验值）；[物理]压缩永久变形率>20%（适用：柔性石墨等非金属密封环，置信：经验值） | [离线]金相分析仪；[离线]硬度计；[离线]光谱分析仪 | 关键判据：长期运行后发生渗漏，且解体宏观检查发现塑性变形或硬度下降。鉴别要点：与冲刷磨损区分——冲刷磨损表现为局部沟槽或线痕，而本故障表现为整体性变形、变扁或材质脆化粉化 | 根本处理：拆除并更换全新耐高温材质密封环（如升级为不锈钢石墨复合垫），更换后按规定力矩重新紧固；临时处理：在冷态或低负荷停机间隙，对法兰螺栓进行热紧以增加比压 | 建立密封环寿命台账，到达设计使用寿命周期强制更换；严格控制锅炉运行超温幅度及超温累计时间 | 法兰螺栓松动：系统温度压力未变但突发泄漏，紧固后泄漏立即消失，无材质劣化迹象 | 钳工2名；工时4-6h（经验值） | 力矩扳手、硬度计、切割工具、角磨机（经验值） | 耐高温新型密封环备件、防咬合剂、法兰紧固胶（经验值） | 拆卸法兰前需确认管道已完全泄压至常压且内部无余汽余水，防止烫伤（DL/T 869-2012，标准值） | 法兰间隙均匀，螺栓紧固力矩达到设计力矩值且偏差<5%；冷态紧固后需进行热态复紧，水压试验无渗漏（GB/T 13927-2017，标准值） |