# 进度报告: power - phase4_thermal_boiler_阀杆填料_faults
> 时间: 2026-06-30 17:01:21

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀杆填料高温磨损泄漏 | 泄漏；磨损 | 机械；热 | 严重 | 长期高温高压蒸汽环境下，填料失去润滑或发生热降解，导致阀杆表面产生摩擦磨损，间隙增大引发介质泄漏 | 阀杆处可见蒸汽外泄；阀杆表面存在划痕或磨损沟槽；填料压盖处有水汽凝结 | [物理]填料泄漏蒸汽量>0.1kg/h（适用：主蒸汽系统，置信：经验值）；[物理]阀杆表面磨损深度>0.1mm（适用：高温高压工况，置信：经验值） | [在线]红外热像仪测温；[离线]超声波泄漏检测仪；[离线]阀杆表面粗糙度仪 | 关键判据：超声波检测到异常泄漏信号且阀杆表面粗糙度Ra>0.8μm。鉴别要点：与填料老化泄漏区分，若阀杆表面有明显轴向划痕且紧固压盖后泄漏无改善，判定为阀杆磨损失效；若紧固后泄漏减轻则为填料热损 | [经验级]根本处理：拆卸阀门执行机构及旧填料，检查阀杆磨损度，修复或更换受损阀杆，重新规范装配新填料；临时处理：适度对称拧紧填料压盖螺栓，注入高温密封脂 | 选用耐高温石墨编织填料；规范填料切割和压装工艺；定期检查填料压盖螺栓预紧力 | 阀体砂眼泄漏：区分要点在于泄漏源位置，砂眼泄漏发生在阀体铸造壁，填料泄漏仅局限于阀杆与压盖间隙处 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、填料取出工具、超声波测厚仪（置信：经验值） | 高温石墨填料环、高温防咬合剂（置信：经验值） | 检修前须进行能量隔离（Lockout/Tagout），规范办理高温高压系统工作票，佩戴防烫伤防护装备（DL/T 869-2012，置信：标准值） | 阀门在1.25倍设计压力下进行打压试验，保压5分钟无可见泄漏（GB/T 13927-2017，置信：标准值） |
| 填料老化与压缩永久变形 | 泄漏；老化 | 机械；化学 | 一般 | 填料长期受高温烘烤及介质化学侵蚀，弹性丧失，产生体积收缩与永久变形，导致密封比压下降 | 填料压盖松动；阀门动作时填料处冒汽；静态下法兰接合面有轻微渗水 | [物理]填料压盖剩余预紧力<设计值60%（适用：投运12个月后，置信：经验值）；[状态量]填料失重率>15%（适用：老化评估，置信：经验值） | [在线]阀杆泄漏在线监测系统；[离线]填料压盖螺栓扭矩抽检 | 关键判据：扭矩抽检发现压盖螺栓力矩低于标准值且伴随轻微冒汽。鉴别要点：与阀杆磨损泄漏区分，老化泄漏通常无刺耳漏气声，且重新按规定力矩紧固后泄漏立即消失或显著减轻 | [规程级]根本处理：拆除压盖，使用专用工具彻底清理旧填料，检查填料函内壁无损伤，逐圈错口压入新填料并压紧；临时处理：用扭矩扳手均匀补紧压盖螺母至规定力矩 | 定期校核压盖螺栓力矩；结合机组A级检修周期定期成批更换填料；避免阀门长期处于微开节流状态 | 阀体法兰垫片泄漏：区分要点是泄漏发生部位，法兰垫片泄漏位于阀体与管道连接法兰面，填料泄漏集中于中部阀杆处 | 检修工1名；工时2-3h（置信：经验值） | 扭力扳手、填料钩、清理毛刷（置信：经验值） | 规格匹配的柔性石墨填料环（置信：经验值） | 拆装前确认管道内无残余蒸汽压力，防止带压拆卸导致填料喷出伤人（DL/T 869-2012，置信：标准值） | 填料压盖螺栓紧固力矩符合厂家设计图纸要求，操作阀门动作灵活且无外部泄漏（置信：经验值） |