# 进度报告: power - phase4_thermal_boiler_阀杆填料密封_faults
> 时间: 2026-06-30 16:37:04

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀杆填料密封泄漏 | 泄漏；老化 | 机械 | 严重 | 长期高温高压工况及频繁调节导致填料磨损、老化或阀杆表面划伤，丧失预紧力，介质沿阀杆轴向向外泄漏 | 阀杆处可见蒸汽或水滴冒出；伴随漏汽异响；阀杆周围有结垢或锈迹痕迹 | [物理]泄漏量>10ml/min（适用：主给水及主蒸汽系统阀门，置信：经验值）；[物理]填料压盖螺栓剩余力矩损失>20%（适用：高温工况，置信：经验值） | [在线]红外热像仪监测阀杆部位温度；[离线]目视检查及超声测厚 | 关键判据：阀杆处出现可见漏汽或滴水且红外测温局部异常；鉴别要点：与阀门法兰垫片泄漏区分，通过超声检漏或目视准确定位泄漏点位于阀杆活动间隙而非法兰密封面 | [规程级]根本处理：切除压力后拆卸压盖，抽出旧填料清理填料函，检查阀杆拉伤情况，按交错切口90度顺序装入新填料环并施加规定力矩；临时处理：在确保安全前提下对称均匀微紧压盖螺母，直至泄漏缓解 | 规范阀门操作避免猛烈冲击；定期校验和补充压盖力矩；大修时预防性更换高温石墨填料环 | 阀门法兰垫片泄漏：区分要点为泄漏介质外溢的起始喷射位置，法兰垫片泄漏发生在法兰接合面缝隙处，填料泄漏发生在中心阀杆周围 | 钳工2名；工时4-6h（置信：经验值） | 力矩扳手、填料取出器、专用钩针、角磨机（置信：经验值） | 高温柔性石墨填料环套装、防咬合剂（置信：经验值） | 检修前必须确认管道已完全隔离泄压至零，规范穿戴防烫伤防护服（DL/T 869-2012，置信：标准值） | 打压测试无可见渗漏，且阀门开关操作灵活无卡涩（DL/T 869-2012，置信：标准值） |