# 进度报告: power - phase4_thermal_boiler_阀芯阀座组件_faults
> 时间: 2026-06-30 16:58:56

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀芯阀座密封面磨损泄漏 | 泄漏 | 机械 | 严重 | 阀芯与阀座密封面因长期受高速流体冲刷、颗粒物磨损或频繁启闭挤压，导致密封比压分布不均或密封面破坏，引发介质泄漏 | 正常工作压力下阀门出口侧或排空管有介质外泄；阀前阀后温差缩小；可听见明显泄漏啸叫或节流声 | [物理]密封面磨损深度>0.2mm（适用：金属硬密封面，置信：经验值）；[状态量]内漏量>额定流量0.5%（适用：运行压力下，置信：经验值） | [离线]超声波测厚仪；[离线]红外观测仪；[离线]密封面着色探伤 | 关键判据：系统带压时阀后温度异常升高或听见漏气声。鉴别要点：与阀体砂眼外漏区分，外漏发生在阀体外部且可用肥皂水或超声波定位局部漏点，内漏则表现为阀后管段整体温升 | 根本处理：根据损伤程度采用研磨或车削后研磨的方法修复密封面；临时处理：无，须立即停机降压后处理 | 提高锅炉运行人员操作规范性，避免阀门在临界压差下频繁启闭；定期校验与检修阀门 | 阀盖填料处外漏：区分要点为泄漏发生部位不同，填料外漏位于阀杆处，密封面内漏发生在阀体内部通道 | 检修钳工2名；工时8-12h（置信：经验值） | 专用研磨工具、车床、红丹粉、着色探伤剂（置信：经验值） | 阀芯/阀座备件、研磨砂、清洗剂（置信：经验值） | 检修前必须确认系统已完全泄压并隔离，严防高温高压蒸汽烫伤（标准值，DL/T 5047-1995《电力建设施工及验收技术规范（锅炉机组篇）》） | 密封面接触面应达到80%以上且连续无间断，表面粗糙度符合图纸要求（标准值，GB/T 13927-2008《工业阀门 压力试验》） |