# 进度报告: power - phase4_thermal_boiler_防冲导流板_faults
> 时间: 2026-06-30 11:10:45

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 防冲导流板严重磨损脱落 | 磨损；断裂 | 机械 | 严重 | CFB锅炉密相区及过渡区高浓度煤灰颗粒长期冲刷，导致防冲导流板减薄，焊缝疲劳开裂脱落，丧失对水冷壁的防冲刷保护功能 | 局部水冷壁管磨损加剧；炉膛局部温度异常；可能听到金属脱落异响；排渣中偶见金属碎屑 | [物理]防冲板金属母材剩余壁厚<2mm（适用：密相区及过渡区，置信：经验值）；[物理]防冲板焊缝余高消失或出现宏观裂纹（适用：防磨凸台焊接处，置信：经验值） | [离线]停炉检修宏观检查；[离线]超声波测厚仪；[离线]渗透探伤（PT） | 关键判据：防冲板测厚低于2mm或焊缝出现开裂。鉴别要点：与水冷壁管原生磨损区分，原生磨损区域周围无防冲导流板脱落或缺失，且磨损形态呈平滑冲刷沟槽；导流板脱落引发的磨损往往伴随局部迎风面急剧减薄及邻近管屏防磨结构整体缺失 | 根本处理：清理脱落残骸，重新焊接新防磨导流板，采用防磨格栅或波纹板技术整体优化；临时处理：对磨损严重的水冷壁管进行补焊或打磨消除应力集中，加装防磨护瓦 | 优化炉内空气动力场，控制入炉煤粒度；采用经纬防磨格栅或波纹形水冷壁防磨板技术；定期对高磨损区域进行测厚监控 | 水冷壁管原生冲刷磨损：区分要点为原生磨损通常集中在特定高度且形态平滑，而导流板失效往往导致局部不规则且急剧的磨损突变 | 钳工2名、焊工2名；工时16-24h（经验值） | 超声波测厚仪、渗透探伤剂、电焊机、角磨机（经验值） | 耐磨合金防磨板、防磨护瓦、R307或A302焊条（经验值） | 炉内检修必须严格执行通风置换，检测一氧化碳及氧气浓度合格，确认无大块焦渣坠落风险后方可进入（DL/T 869-2012，标准值） | 焊缝成型良好无咬边及裂纹，防冲板安装牢固，水冷壁管磨损区域已完全覆盖且测厚数据恢复至安全裕度（DL/T 869-2012，标准值） |