# 进度报告: power - phase4_thermal_boiler_防爆门_faults
> 时间: 2026-04-30 11:47:30

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 防爆门密封面泄漏 | 机械 | 一般 | 防爆门密封面因积灰、腐蚀或变形导致不严密，高温烟气外漏。机理：密封垫老化、门体翘曲或异物卡涩。 | 门体周围可见烟气或灰迹；保温层局部变色或烧损；炉膛负压波动。 | 密封面间隙量 ≥ 1.5mm [物理]；漏风率 ＞ 2%（设计值）[物理]； | 目视检查 [离线]；肥皂水/发泡剂检漏 [离线]；红外热成像检测热斑 [在线] | 停炉后，用塞尺测量密封面间隙，若任一位置间隙≥1.5mm且发泡剂测试有连续气泡，判定为泄漏。 | 1. 清除密封面积灰和锈蚀(使用钢丝刷、角磨机)；2. 更换耐高温密封垫(石墨或陶瓷纤维垫片)；3. 门体翘曲量≥2mm时需冷态矫平或更换带密封筋的新门体；4. 紧固螺栓按对称顺序分2-3次预紧。 | 每次停炉清理积灰，检查密封垫状况；选用带自紧结构的防爆门；螺栓做防松标记。 | 临时注入高温密封胶或包裹保温石棉绳堵漏，但需特别监护。 | 漏风增加排烟热损失，降低热效率；严重时烧损周围仪表电缆。 | JB/T 1616-2003《锅炉防爆门》；TSG G0001-2012《锅炉安全技术监察规程》 | 某化工厂35t/h锅炉因防爆门严重泄漏导致保温层着火，停炉抢修4小时。 |
| 防爆门动作不灵活/卡涩 | 机械 | 严重 | 门轴锈蚀、导向套积灰或安装倾斜，导致超压时无法正常开启或复位。机理：缺乏定期润滑，金属部件在高温下氧化粘连。 | 手动试验时阻力大，无法旋转到位；启闭时有异常金属摩擦声；动作后的开口高度不足。 | 开启力矩 ＞ 50 N·m [物理]；开启角度偏差 ＞ 10° [物理]； | 手动盘动试验(冷态) [离线]；运行中通过炉膛压力曲线监测动作滞后 [在线] | 冷态下施加开启力矩，若超过50N·m无法打开，或开启角度小于标的开度的80%，判定为卡涩。 | 1. 拆下防爆门，用除锈剂浸泡门轴及转动副；2. 清理导向套及滑轨表面碳化油泥(使用刮刀、钢丝刷)；3. 涂抹高温抗咬合润滑剂(二硫化钼/镍基) 至各转动面；4. 复装后调整铰链座，确保门体垂直度≤1/1000，并做3次全行程开关。 | 每3个月加注1次高温润滑油；停炉时全行程活动试验；轴承改为自润滑铜套或高温球轴承。 | 若必须连续运行，用葫芦吊挂重锤辅助复位，但必须设置限位警示。 | 炉膛超压时无法泄放，可能导致炉膛爆裂或混凝土构架损坏。 | — | 某电厂锅炉炉膛爆燃，防爆门因锈死未动作，导致尾部烟道变形，经济损失超百万。 |
| 防爆门误动作 | 机械/环境 | 一般 | 在未超压状态下防爆门异常开启或爆破片自行破裂。机理：弹簧疲劳或预紧力不足、重锤配重偏移、大风天气造成负压波动。 | 正常运行时防爆门突然开启；炉膛负压大幅波动后回正；爆破片破裂。 | 弹簧自由高度减少 ＞ 5% 或预紧力衰减 ＞ 15% [物理]；爆破片动作压力漂移 ＞ 10% [物理]； | 弹簧自由高度测量(使用游标卡尺) [离线]；爆破片抽样进行爆破压力测试(试验台) [离线]；炉膛压力高频采样分析 [在线] | 收集最近3次动作记录时的炉膛压力峰值，若最大值均低于设定动作压力的90%，且弹簧或重锤机构无外力变化，则判定为误动作。 | 1. 校准重锤位置，并锁紧防松螺母；2. 更换失效的恒力弹簧，按铭牌值调整预紧力；3. 爆破片型防爆门，核对爆破片批号压力偏差，更换符合设计值的夹持器。 | 加强炉膛压力调节，避免大幅波动；对弹簧加装保护罩，防止高温蠕变；爆破片每年强制更换。 | 通过捆绑加固门体(非常措施)来防止开启，但须紧急处理炉膛压力控制。 | 冷风漏入炉膛，可能造成灭火或不完全燃烧，影响蒸汽品质。 | GB/T 12241-2005《安全阀一般要求》部分适用；爆破片按GB 567-2012。 | 某造纸厂碱回收炉在台风期间，因防风措施不足导致防爆门误开，造成紧急停炉。 |
| 爆破片超前破裂/腐蚀穿孔 | 化学/热 | 危急 | 爆破片因接触酸性烟气冷凝液或氯化物，产生应力腐蚀或点蚀，在正常操作压力下破裂。机理：低温部位腐蚀介质浓缩，材料钝化膜破坏。 | 风机电流突然下降；炉膛压力无法建立；烟囱冒白烟；爆破片出口有气流声。 | 爆破片剩余壁厚 ＜ 原始厚度的70% [物理]；腐蚀坑深度 ＞ 0.1mm [物理]；介质pH ＜ 4 (冷凝液) [化学]； | 停机后测厚(超声波测厚仪) [离线]；内窥镜检查表面状况 [离线]；冷凝液pH检测 [离线] | 对拆下的爆破片进行5倍放大镜观察，若有穿透性针孔或剩余厚度低于70%且有连续环向裂纹，则判定为腐蚀破裂。 | 1. 彻底清理法兰密封面及爆破片夹持器；2. 更换为耐腐蚀哈氏合金C-276或316L材质的爆破片；3. 确保防爆门安装倾角≥15°以利排液，并增设排凝阀；4. 爆破片反拱安装(如适用)。 | 优化操作，防止酸性汽水带入炉膛；对爆破片定期外观检查及测厚；加热防爆门至露点以上，防止冷凝。 | 在爆破片排气侧加装盲板或隔离阀? 极度危险，禁止实施。只能紧急停炉更换。 | 大量高温烟气外泄，可能导致人员伤亡及炉体严重损坏。 | GB 567.1-2012《爆破片安全装置 第1部分:基本要求》；ASME BPVC Section VIII Div 1 | 某垃圾焚烧炉因防爆门爆破片氯化物应力腐蚀破裂导致非计划停运，直接损失200万元。 |
| 防爆门保温失效/超温 | 热 | 轻微 | 防爆门外表面温度超过允许值，热量散失大，可能烫伤人员。机理：门体内部隔热材料沉降、破碎或脱落，外壳缺少冷却。 | 外壁温度超60℃；周围空气有热浪感；油漆变色起泡；夜间可见暗红色。 | 外表面温度 ＞ 60℃ [物理]；隔热层厚度损失 ＞ 30% [物理]； | 点温计/红外测温仪定期扫描[在线]；开孔检查隔热层[离线] | 使用红外测温仪检测，若任何一点温度超过60℃且环境温度低于40℃，判定为保温失效。 | 1. 冷却后开封，清理失效的纤维毯；2. 填充同等级陶瓷纤维模块(补偿侵蚀余量)；3. 焊补内衬层并涂刷高温辐射涂料；4. 恢复外护板，密封接缝。 | 采用纳米微孔隔热板复合结构；外护板改用铝合金波纹板以利散热；定期红外检测纳入点检。 | 贴附高温警示标识，划出隔离区，禁止人员接近。 | 增加散热损失，降低锅炉效率；易造成人员伤害。 | GB 50264-2013《工业设备及管道绝热工程设计规范》 | — |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 防爆门密封面泄漏 | 机械 | 一般 | 防爆门密封面因积灰、腐蚀或变形导致不严密，高温烟气外漏。机理：密封垫老化、门体翘曲或异物卡涩。 | 门体周围可见烟气或灰迹；保温层局部变色或烧损；炉膛负压波动。 | 密封面间隙量 ≥ 1.5mm [物理]；漏风率 ＞ 2%（设计值）[物理]； | 目视检查 [离线]；肥皂水/发泡剂检漏 [离线]；红外热成像检测热斑 [在线] | 停炉后，用塞尺测量密封面间隙，若任一位置间隙≥1.5mm且发泡剂测试有连续气泡，判定为泄漏。 | 1. 清除密封面积灰和锈蚀(使用钢丝刷、角磨机)；2. 更换耐高温密封垫(石墨或陶瓷纤维垫片)；3. 门体翘曲量≥2mm时需冷态矫平或更换带密封筋的新门体；4. 紧固螺栓按对称顺序分2-3次预紧。 | 每次停炉清理积灰，检查密封垫状况；选用带自紧结构的防爆门；螺栓做防松标记。 | 临时注入高温密封胶或包裹保温石棉绳堵漏，但需特别监护。 | 漏风增加排烟热损失，降低热效率；严重时烧损周围仪表电缆。 | JB/T 1616-2003《锅炉防爆门》；TSG G0001-2012《锅炉安全技术监察规程》 | 某化工厂35t/h锅炉因防爆门严重泄漏导致保温层着火，停炉抢修4小时。 |
| 防爆门动作不灵活/卡涩 | 机械 | 严重 | 门轴锈蚀、导向套积灰或安装倾斜，导致超压时无法正常开启或复位。机理：缺乏定期润滑，金属部件在高温下氧化粘连。 | 手动试验时阻力大，无法旋转到位；启闭时有异常金属摩擦声；动作后的开口高度不足。 | 开启力矩 ＞ 50 N·m [物理]；开启角度偏差 ＞ 10° [物理]； | 手动盘动试验(冷态) [离线]；运行中通过炉膛压力曲线监测动作滞后 [在线] | 冷态下施加开启力矩，若超过50N·m无法打开，或开启角度小于标的开度的80%，判定为卡涩。 | 1. 拆下防爆门，用除锈剂浸泡门轴及转动副；2. 清理导向套及滑轨表面碳化油泥(使用刮刀、钢丝刷)；3. 涂抹高温抗咬合润滑剂(二硫化钼/镍基) 至各转动面；4. 复装后调整铰链座，确保门体垂直度≤1/1000，并做3次全行程开关。 | 每3个月加注1次高温润滑油；停炉时全行程活动试验；轴承改为自润滑铜套或高温球轴承。 | 若必须连续运行，用葫芦吊挂重锤辅助复位，但必须设置限位警示。 | 炉膛超压时无法泄放，可能导致炉膛爆裂或混凝土构架损坏。 | — | 某电厂锅炉炉膛爆燃，防爆门因锈死未动作，导致尾部烟道变形，经济损失超百万。 |
| 防爆门误动作 | 机械/环境 | 一般 | 在未超压状态下防爆门异常开启或爆破片自行破裂。机理：弹簧疲劳或预紧力不足、重锤配重偏移、大风天气造成负压波动。 | 正常运行时防爆门突然开启；炉膛负压大幅波动后回正；爆破片破裂。 | 弹簧自由高度减少 ＞ 5% 或预紧力衰减 ＞ 15% [物理]；爆破片动作压力漂移 ＞ 10% [物理]； | 弹簧自由高度测量(使用游标卡尺) [离线]；爆破片抽样进行爆破压力测试(试验台) [离线]；炉膛压力高频采样分析 [在线] | 收集最近3次动作记录时的炉膛压力峰值，若最大值均低于设定动作压力的90%，且弹簧或重锤机构无外力变化，则判定为误动作。 | 1. 校准重锤位置，并锁紧防松螺母；2. 更换失效的恒力弹簧，按铭牌值调整预紧力；3. 爆破片型防爆门，核对爆破片批号压力偏差，更换符合设计值的夹持器。 | 加强炉膛压力调节，避免大幅波动；对弹簧加装保护罩，防止高温蠕变；爆破片每年强制更换。 | 通过捆绑加固门体(非常措施)来防止开启，但须紧急处理炉膛压力控制。 | 冷风漏入炉膛，可能造成灭火或不完全燃烧，影响蒸汽品质。 | GB/T 12241-2005《安全阀一般要求》部分适用；爆破片按GB 567-2012。 | 某造纸厂碱回收炉在台风期间，因防风措施不足导致防爆门误开，造成紧急停炉。 |
| 爆破片超前破裂/腐蚀穿孔 | 化学/热 | 危急 | 爆破片因接触酸性烟气冷凝液或氯化物，产生应力腐蚀或点蚀，在正常操作压力下破裂。机理：低温部位腐蚀介质浓缩，材料钝化膜破坏。 | 风机电流突然下降；炉膛压力无法建立；烟囱冒白烟；爆破片出口有气流声。 | 爆破片剩余壁厚 ＜ 原始厚度的70% [物理]；腐蚀坑深度 ＞ 0.1mm [物理]；介质pH ＜ 4 (冷凝液) [化学]； | 停机后测厚(超声波测厚仪) [离线]；内窥镜检查表面状况 [离线]；冷凝液pH检测 [离线] | 对拆下的爆破片进行5倍放大镜观察，若有穿透性针孔或剩余厚度低于70%且有连续环向裂纹，则判定为腐蚀破裂。 | 1. 彻底清理法兰密封面及爆破片夹持器；2. 更换为耐腐蚀哈氏合金C-276或316L材质的爆破片；3. 确保防爆门安装倾角≥15°以利排液，并增设排凝阀；4. 爆破片反拱安装(如适用)。 | 优化操作，防止酸性汽水带入炉膛；对爆破片定期外观检查及测厚；加热防爆门至露点以上，防止冷凝。 | 在爆破片排气侧加装盲板或隔离阀? 极度危险，禁止实施。只能紧急停炉更换。 | 大量高温烟气外泄，可能导致人员伤亡及炉体严重损坏。 | GB 567.1-2012《爆破片安全装置 第1部分:基本要求》；ASME BPVC Section VIII Div 1 | 某垃圾焚烧炉因防爆门爆破片氯化物应力腐蚀破裂导致非计划停运，直接损失200万元。 |
| 防爆门保温失效/超温 | 热 | 轻微 | 防爆门外表面温度超过允许值，热量散失大，可能烫伤人员。机理：门体内部隔热材料沉降、破碎或脱落，外壳缺少冷却。 | 外壁温度超60℃；周围空气有热浪感；油漆变色起泡；夜间可见暗红色。 | 外表面温度 ＞ 60℃ [物理]；隔热层厚度损失 ＞ 30% [物理]； | 点温计/红外测温仪定期扫描[在线]；开孔检查隔热层[离线] | 使用红外测温仪检测，若任何一点温度超过60℃且环境温度低于40℃，判定为保温失效。 | 1. 冷却后开封，清理失效的纤维毯；2. 填充同等级陶瓷纤维模块(补偿侵蚀余量)；3. 焊补内衬层并涂刷高温辐射涂料；4. 恢复外护板，密封接缝。 | 采用纳米微孔隔热板复合结构；外护板改用铝合金波纹板以利散热；定期红外检测纳入点检。 | 贴附高温警示标识，划出隔离区，禁止人员接近。 | 增加散热损失，降低锅炉效率；易造成人员伤害。 | GB 50264-2013《工业设备及管道绝热工程设计规范》 | — |