# 进度报告: power - phase4_thermal_boiler_防爆门_faults
> 时间: 2026-05-27 10:58:42

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|------------|------------|-----------------|------------|----------------|-------------------|------------|------------|------------|--------------|
| 防爆门卡涩/拒动 | 机械 | 危急 | 防爆门因积灰、锈蚀、转轴变形或重锤卡涩，在炉膛压力超过设定开启值时无法正常打开泄压，可能导致炉膛或烟道爆炸。 | 炉膛压力异常升高但防爆门未动作；手动测试防爆门发现开合力矩大、动作卡涩；防爆门外表可见积灰、锈蚀痕迹。 | [物理]炉膛压力超过设定值（如+500Pa）但防爆门未动作（适用：防爆门设定压力值，如500Pa；置信：经验值）<br>[物理]防爆门手动开启力矩>设计值的1.5倍（置信：经验值） | [在线]炉膛压力变送器<br>[离线]防爆门手动盘车检验、目视检查 | 关键判据：炉膛正压超过防爆门设定值而防爆门未动作，且手动测试阻力大。鉴别要点：与炉膛压力变送器故障区分——若变送器读数正常但防爆门拒动，则定位为防爆门本体卡涩；防爆门为纯机械装置，无明显易混淆项。 | [经验级]根本处理：清除积灰、除锈、润滑转轴，必要时更换变形部件或整个防爆门；临时处理：无，须立即停机处理。 | 每停炉周期检查防爆门灵活性，清理积灰；转轴加耐高温润滑脂；防爆门周围严禁堆物；确保防爆门选型与炉膛设计压力匹配。 | 炉膛压力变送器故障：变送器读数异常但防爆门可正常手动开启，且无卡涩。 |
| 防爆门误开/动作值偏移 | 机械 | 严重 | 防爆门因重锤位置偏移、弹簧老化、转轴松动或外部振动，导致实际开启压力低于设计值，在正常运行或微正压时提前开启，造成炉膛高温烟气意外泄放，威胁人员安全并可能导致被迫降负荷或停炉。 | 炉膛压力在正常范围内或低于设定值，防爆门突然开启；重锤有明显位移痕迹；开启后无法自动严密关闭；泄漏烟气伴随声响。 | [物理]防爆门实际开启压力低于设计值的90%（适用：设计开启压力如+500Pa；置信：经验值）<br>[物理]重锤中心至转轴距离偏差>5mm（置信：经验值） | [在线]炉膛压力变送器趋势记录<br>[离线]定值校验（重锤力矩测量、弹簧力测试）、目视检查标记位置 | 关键判据：防爆门在炉膛压力未达设计值时动作，且重锤或弹簧位置偏离额定标记，排除炉膛压力保护连锁误动。鉴别要点：与防爆门卡涩拒动相反；与炉膛压力保护连锁误动作区分——连锁动作时引风机、燃料切断等同步响应，而防爆门为纯机械自主开启，无电气信号，可据此鉴别。 | [经验级]根本处理：重新调整重锤至设计力矩位置并紧固防松，更换疲劳弹簧，修复转轴间隙；临时处理：若泄漏不严重，可增加临时重物增加开启压力并加强人工监视，尽快申请停炉彻底处理。 | 每次停炉检查重锤锁定装置，标画防松线；采用自锁螺母或开口销防松；定期校验开启压力，记录弹簧自由长度。 | 炉膛压力保护连锁误动：此故障触发MFT等电气动作，而防爆门误开仅为机械动作，无连锁信号产生。 |
| 防爆门密封面泄漏 | 机械 | 一般 | 防爆门因密封面变形、积灰结焦、腐蚀或关闭不到位，导致门盖与阀座间存在间隙，高温烟气持续泄漏，造成能量损失、局部过热、污染周围设备并可能灼伤人员。 | 防爆门周围可见烟气、飞灰痕迹或硫磺结晶；热态下红外热像仪可见高温异常区域；有刺耳的气体泄漏声；附近区域有异味或CO超标。 | [物理]密封面间隙>0.5mm（适用：冷态塞尺检测；置信：经验值）<br>[状态量]泄漏点温度较正常门体高30℃以上（适用：运行时红外检测；置信：经验值） | [离线]停机时塞尺测量、压铅丝法检查间隙<br>[在线]红外热像仪巡检、便携式气体检测仪 | 关键判据：观察到防爆门周边有烟气外溢痕迹或红外显示局部高温，接触式间隙测量超标。鉴别要点：与炉墙、人孔门泄漏区分——防爆门泄漏集中于门盖结合面，形状规则，而炉墙裂缝泄漏位置不固定且可能伴随炉墙变色。 | [经验级]根本处理：修整密封面，更换密封垫片或石棉绳，矫正门盖变形，调整压紧机构；临时处理：用耐火纤维毯覆盖并涂抹耐火泥临时封堵，降低负荷运行并加强巡检，待计划停炉修复。 | 安装时确保密封面清洁平整，冷态下复核密封间隙；停炉时检查防爆门关闭状态，避免异物卡在密封面上；严禁用硬物敲击密封面。 | 炉墙膨胀缝泄漏：泄漏部位为炉墙伸缩缝，非防爆门接触面，且常呈裂缝状。 |