# 进度报告: power - phase4_thermal_boiler_防爆门_faults
> 时间: 2026-05-27 16:29:49

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|-------------|-------------|------------------|--------------|-----------------|------------------|--------------|--------------|-------------|----------------|
| 防爆门卡涩拒动 | 机械 | 危急 | 防爆门转轴、铰链或导向部件因积灰、腐蚀、热变形卡涩，导致炉膛压力异常升高时无法开启泄压。可能造成炉墙或烟道损坏甚至爆炸。 | 炉膛压力急剧升高，防爆门无动作；DCS报警炉膛压力高高；可能伴随炉膛负压波动异常，但防爆门处无开闭声响。 | [物理]防爆门动作行程：0（拒动时）；炉膛压力超过设计动作压力+500Pa仍不动作（适用：设计动作压力设定值，如±2500Pa；置信：经验值） | [在线]炉膛压力变送器；[离线]目视检查防爆门开关标记或行程指示 | 炉膛压力升高而防爆门未开启时，先确认压力变送器准确，排除测量故障；再与风机挡板卡涩鉴别：若风机挡板动作正常且引风机出力已至极限，炉膛压力仍上升且防爆门无动作，则判定防爆门卡涩。 | [经验级]根本处理：停炉后解体防爆门，清理转轴积灰、除锈并加高温润滑脂；校正变形门板；更换损坏轴承。临时处理：紧急时可人工敲击振动尝试使其打开，但安全风险极高，应立即紧急停炉。 | 定期清理防爆门周围积灰，润滑转轴；每次停炉检查开闭灵活性。 | 风机挡板卡涩/执行器故障：炉膛压力上升，但可通过检查挡板反馈信号与电流鉴别。 |
| 防爆门密封失效漏风 | 机械；热 | 严重 | 防爆门密封面因腐蚀、积灰、热变形或密封垫老化导致贴合不严，空气漏入炉膛或烟气外泄，影响炉膛氧量与效率，严重时造成局部超温或环境污染。 | 炉膛氧量偏高（漏入空气）或CO浓度波动；防爆门周围有热风感或冒烟、冒灰；停炉时内窥可见密封面间隙。 | [物理]密封面间隙>0.5mm（静态检查时）（置信：经验值）；[化学]炉膛出口氧量较正常值偏高1%以上，且与负荷不匹配（适用：同负荷对比；置信：经验值） | [在线]氧量分析仪；[离线]停机后塞尺测量间隙、目视检查密封垫；[离线]红外热成像仪检测外部热点或冷点 | 氧量偏高时，检查防爆门区域有无漏风：用飘带或风速仪检测门缝气流；关闭该防爆门附近检查孔，若氧量下降则证实漏风。与空气预热器漏风鉴别：空预器漏风通常持续且与转子密封相关，防爆门漏风与门体状态直接关联。 | [经验级]根本处理：停机后清理密封面，更换耐高温密封垫（如石墨复合垫），调整门盖压紧力，校正变形门体。临时处理：临时用耐火纤维毯堵塞缝隙，并降低该区域负荷，尽快安排停机处理。 | 选用合适材质的耐高温密封垫；安装时确保密封面平整；定期检查门盖变形情况。 | 空气预热器密封片磨损漏风：均导致氧量偏高，但空预器漏风伴随排烟温度异常，且可通过转子停转时漏风变化鉴别。 |
| 防爆门误动（非设定压力开启） | 机械；热 | 一般 | 防爆门重锤、弹簧等压紧机构因疲劳、松动或卡滞导致预紧力变化，使防爆门在低于设计压力时提前开启，造成非计划停炉或炉膛压力波动。 | 炉膛压力未见明显升高，但防爆门突然开启；伴随炉膛负压大幅摆动、MFT动作可能；现场可见防爆门开位，无过压信号。 | [物理]弹簧预紧力或重锤位置偏离设计值>10%（置信：经验值）；[物理]防爆门开启压力低于设计动作压力下限（如设计为+3000Pa，在+1500Pa即开启）（置信：经验值） | [离线]停机时使用测力计标定弹簧压力，或检查重锤刻度位置；[在线]炉膛压力变送器记录压力波动趋势 | 防爆门开启但压力未达设定值时，排除真实压力尖峰（检查压力记录曲线斜率，超短脉冲可能为信号干扰），再检查防爆门重锤是否移位或弹簧变形。与炉膛压力保护开关误动鉴别：开关误动不伴随防爆门实际打开。 | [经验级]根本处理：重新标定防爆门动作压力，调整重锤位置或更换疲劳弹簧，紧固松动部件。临时处理：若频繁误动，可暂时增加压紧力（如加重锤）维持运行，但需确保超压时仍能打开，尽快安排检修。 | 定期校验防爆门动作压力；使用防松标记监测重锤位置；选用耐疲劳弹簧。 | 炉膛压力保护开关整定值漂移：均导致机组跳闸，但保护开关触发不会伴随防爆门实际打开，可现场检查门状态区分。 |
| 防爆门动作后不复位（卡在开启位） | 机械 | 严重 | 防爆门泄压后因转轴卡涩、重锤错位或门体变形无法自行关闭，导致大量冷空气持续漏入炉膛，破坏燃烧工况，降低效率并可能引发尾部烟道再燃烧。 | 防爆门处于开启位置，炉膛负压大幅波动，氧量急剧升高，主蒸汽温度下降，排烟温度异常；局部冒烟。 | [状态量]防爆门开位反馈持续ON，关位反馈OFF（置信：经验值）；[物理]炉膛负压大幅偏离设定值（如从-50Pa升至+200Pa，适用：负压炉膛；置信：经验值） | [在线]防爆门位置开关、炉膛压力变送器、氧量计；[离线]现场目视确认门位置 | 炉膛负压波动且氧量飙升时，检查防爆门位置信号，若开位持续触发即确认。与引风机跳闸鉴别：风机跳闸时炉膛压力先负后正，防爆门不应动作，检查风机状态可区分。 | [经验级]根本处理：停炉处理，清理转轴并加润滑，修正重锤机构，修理或更换变形门板。临时处理：紧急时尝试用撬棍复位，如无法复位且漏风严重影响安全，须立即停炉。 | 安装合适的复位弹簧或平衡重锤；选用耐高温自润滑轴套；定期测试动作后复位功能。 | 引风机跳闸或挡板误关：均出现炉膛压力升高和氧量变化，但风机跳闸时压力变化速度更快且防爆门位置信号正常，无机械开位反馈。 |