# 进度报告: power - phase4_thermal_boiler_防磨护瓦_faults
> 时间: 2026-06-29 10:20:25

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 防磨护瓦严重磨损脱落 | 磨损；断裂 | 机械 | 严重 | 烟气夹带飞灰长期冲刷护瓦表面，导致壁厚减薄；当磨损超过材料极限时，引发护瓦断裂并从管壁脱落，失去对受热面管子的防磨保护作用。 | 局部管排表面飞灰磨损加剧；炉膛烟风道阻力异常增大；脱落部位伴随金属撞击异响；防磨瓦掉落导致水冷壁或省煤器管直接暴露在高速含灰烟气中。 | [物理]防磨护瓦残余壁厚<1.5mm（适用：防磨瓦迎风面，置信：经验值）；[物理]管排表面局部磨损减薄量>0.2mm（适用：防磨瓦脱落部位，置信：经验值） | [离线]防磨瓦厚度超声测厚仪；[离线]管排表面着色探伤；[离线]内窥镜管排防磨瓦检查 | 关键判据：停炉检查发现防磨瓦大面积壁厚小于1.5mm或存在断裂脱空。鉴别要点：需与“管子本身原始磨损减薄”区分，若防磨瓦完整贴合而管子减薄，应排查烟气均流异常；若防磨瓦脱落且下方管子呈现新鲜冲刷坑，则为本故障。 | 根本处理：清理脱落旧瓦，重新定位并焊接或卡扣固定新防磨瓦，确保与管排紧密贴合；临时处理：对脱落暴露的管子加装临时防磨护瓦或涂抹耐磨浇注料。 | 选用合适材质（如304、316L或321不锈钢）；针对煤粉锅炉飞灰流速高的区域加密防磨瓦布置；定期利用停炉检修周期检查防磨瓦磨损曲线。 | 水冷壁管直接磨损减薄：区分要点在于防磨瓦是否已发生脱落或磨透，若防磨瓦本体完好但管壁减薄，多为烟气流向偏离导致的局部冲刷。 | 钳工2名、焊工1名；工时8-12h（经验值） | 超声测厚仪、着色探伤剂、电焊机、防磨瓦压模工具（经验值） | 316L或321不锈钢成型防磨瓦、配套固定卡钉或焊丝（经验值） | 炉内检修必须执行强制通风降温，检测烟气及温度合格后方可进入；高空管排区域作业必须正确系挂安全带（DL/T 869-2012，标准值）。 | 防磨瓦安装应贴合紧密，无翘边、无松动；焊缝外观成型良好，无咬边、气孔及裂纹；厚度测量数据应详细记录并归档（DL/T 869-2012，标准值）。 |
| 防磨护瓦材质选错及腐蚀失效 | 腐蚀；老化 | 化学；机械 | 严重 | 选用的防磨护瓦材质无法适应煤粉锅炉高温及含硫烟气环境，导致护瓦在高温下发生氧化腐蚀、材质劣化变脆，最终大面积剥落，失去防护功能。 | 防磨瓦表面出现大面积层状氧化物剥落；护瓦金属基体变色、发脆或存在晶间腐蚀裂纹；受热面管子失去防磨保护层，腐蚀及磨损速率急剧上升。 | [化学]烟气含硫量>1.5%（适用：高温对流受热面区域，置信：经验值）；[物理]防磨瓦高温氧化年腐蚀率>0.5mm/年（适用：设计失效工况，置信：经验值） | [离线]防磨瓦材质光谱分析；[离线]金相组织分析；[离线]游标卡尺测量腐蚀减薄量 | 关键判据：防磨瓦服役极短时间内（如半年内）即出现严重腐蚀脱落，且光谱分析显示材质不符合工况要求。鉴别要点：需与“机械飞灰冲刷磨损”区分，冲刷磨损表面有明显沟槽且具有方向性，而材质腐蚀失效表现为大面积均匀的层状剥落及材质变脆。 | 根本处理：彻底清除已腐蚀损坏的防磨瓦，根据锅炉实际烟气温度及介质成分，重新选用更高耐温及抗腐蚀等级的合金材料防磨瓦进行更换；临时处理：无，须立即停机处理或切除该部分受热面运行。 | 针对高硫煤及高温区域，严格进行防磨瓦材质选型审查；入厂材质必须进行光谱抽检复核；加强燃料煤质管理，避免长期超温或高硫运行。 | 飞灰磨损：区分要点在于失效形貌，飞灰磨损呈现局部方向性冲刷凹坑，而材质腐蚀失效呈现全面性的层状剥落及材质脆化发酥。 | 钳工2名、光谱分析操作员1名；工时10-16h（经验值） | 直读光谱仪、金相显微镜、切割机、电焊机（经验值） | 铬镍合金材质防磨瓦（如Cr25Ni20等高等级材质）、配套异种钢焊材（经验值） | 炉内检修必须执行强制通风降温，检测烟气及温度合格后方可进入；高空管排区域作业必须正确系挂安全带（DL/T 869-2012，标准值）。 | 更换后的防磨瓦材质光谱复核必须100%符合设计要求；焊缝表面应平整光滑，无裂纹、气孔及夹渣；安装后进行记录并形成验收台账（DL/T 869-2012，标准值）。 |
| 防磨护瓦固定卡环松动脱落 | 松动；磨损 | 机械 | 严重 | 锅炉长期运行交变热应力和振动导致防磨瓦固定卡环或定位焊点发生疲劳松弛、断裂，护瓦失去约束后偏离原安装位置，引发管排局部失去防护并可能卡塞在烟道中。 | 防磨瓦与管壁出现相对位移或翘起脱离；烟风道内部出现金属碰撞摩擦异响；局部受热面管子因失去遮挡而加速磨损减薄。 | [物理]防磨瓦与管壁间隙>2mm（适用：定位卡环或焊点区域，置信：经验值）；[状态量]定位焊缝或卡环存在可见宏观裂纹（适用：停炉检修宏观检查，置信：经验值） | [离线]停炉检修宏观检查防磨瓦固定状态；[离线]焊缝表面渗透探伤（PT）检查；[离线]测厚仪检查暴露管壁减薄量 | 关键判据：宏观检查发现卡环断裂或焊缝开裂，且防磨瓦发生明显位移。鉴别要点：需与“防磨瓦本身磨透脱落”区分，若防磨瓦本体完整但固定端松脱，则为本故障；若本体已大面积减薄断裂，则属严重磨损脱落。 | 根本处理：清理松动的旧卡环及焊疤，重新按图纸尺寸安装新防磨瓦并采用满焊或定位点焊牢固固定；临时处理：对松动的防磨瓦进行临时压紧、绑扎或填充耐火浇注料固定，防止其脱落。 | 优化防磨瓦固定结构设计，采用适应热膨胀的柔性卡环；安装时严格控制焊接工艺质量，避免虚焊；利用检修周期加强对卡环及焊缝的探伤抽查。 | 防磨瓦严重磨损脱落：区分要点在于防磨瓦本体是否已磨透，若卡环失效但本体完好则属松动故障。 | 钳工2名、焊工1名；工时6-8h（经验值） | 电焊机、焊缝探伤剂、手锤、专用卡环压紧钳（经验值） | 定制尺寸配套固定卡环、防磨瓦备件、配套焊材（经验值） | 炉内检修必须执行强制通风降温，检测烟气及温度合格后方可进入；高空管排区域作业必须正确系挂安全带（DL/T 869-2012，标准值）。 | 防磨瓦安装应贴合紧密，无翘边、无松动；焊缝外观成型良好，无咬边、气孔及裂纹；厚度测量数据应详细记录并归档（DL/T 869-2012，标准值）。 |