# 进度报告: power - phase4_thermal_boiler_防腐内衬_faults
> 时间: 2026-06-30 13:00:57

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 防腐内衬严重磨损脱落 | 磨损；脱落；其他 | 机械；热 | 危急 | CFB锅炉密相区及炉拱出口内衬受高浓度床料颗粒高速冲刷磨损，导致耐磨耐火浇注料层减薄、大面积脱落，致使金属水冷壁管直接暴露于高温烟气中。 | 局部金属外壳表面温度异常升高发红；炉膛特定区域床料流失严重；引风机电流增大；排烟温度异常升高。 | [物理]内衬残余厚度<30mm（适用：密相区及旋风分离器，置信：经验值）；[热]金属护板外壁温度>150℃（适用：额定运行工况，置信：经验值） | [在线]金属外壁红外测温热像仪；[离线]超声波测厚仪；[停机]内窥镜检查 | 关键判据：外壳红外测温发现局部超温且伴随测厚验证厚度剧减。鉴别要点：若超温面积局限且伴随管内介质温差变化，需排查是否为水冷壁管内结垢堵塞导致的传热恶化（内衬脱落为外部超温，结垢为整体传热受阻）。 | 根本处理：停炉冷却至常温，彻底清理脱落残骸，重新支模浇筑同材质耐磨耐火浇注料并严格按烘炉曲线烘烤；临时处理：无，须立即降低负荷并安排紧急停机处理。 | 严格控制入炉煤粒径分布；优化流化风量避免产生异常涡流；定期停炉检查内衬磨损情况并及时修补。 | 水冷壁管内结垢堵塞：区分要点在于结垢通常伴随管内介质流量降低及进出口压差异常，而内衬脱落主要为外壁局部超温。 | 筑炉工4名、钳工2名；工时120-160h（置信：经验值） | 红外热像仪、超声波测厚仪、振动器、模板、烘炉机（置信：经验值） | 耐磨耐火浇注料、磷酸盐结合高铝砖、不锈钢锚固钉、耐火胶泥（置信：经验值） | 炉内检修必须执行停电挂牌及通风检测，严防高处坠落及落物伤人（DL/T 869-2012，置信：标准值） | 内衬表面无明显裂纹、无大面积磨损减薄，厚度恢复至设计值，烘炉检验合格（DL/T 869-2012，置信：标准值） |
| 防腐内衬锚固件断裂失效 | 断裂；松动 | 机械 | 严重 | 由于交变热应力和高频振动，固定内衬的金属锚固件（如Y型抓钉）发生疲劳断裂或脱焊，导致耐火材料失去支撑而松动、开裂及大面积垮塌。 | 炉墙外部听到明显的内部物料撞击金属板的异响；局部内衬出现深层纵向裂纹；停炉检查发现锚固件金属端部裸露且断裂。 | [物理]锚固件焊缝完好率<90%（适用：水冷壁密相区，置信：经验值）；[物理]内衬裂纹宽度>3mm（适用：运行态或冷态检查，置信：经验值） | [停机]敲击检查（检查空鼓）；[离线]渗透探伤（PT）检查锚固件焊缝 | 关键判据：敲击内衬有明显大面积空鼓声，且渗透探伤发现锚固件根部断裂。鉴别要点：需与浇注料自身材质劣化引起粉化脱落区分，若敲击无空鼓但表面呈层状粉化，则为材质老化失效。 | 根本处理：剔除松动浇注料，重新焊接同材质耐热钢锚固件，补焊后按原工艺恢复浇注料；临时处理：对轻微松动区域进行外部钢板临时加固支撑并降低该区域热负荷。 | 选用耐高温抗氧化材质锚固件；安装时预留合理膨胀节；控制锅炉启停速率以减小热应力冲击。 | 浇注料热震开裂：区分要点在于热震开裂多呈现网状细密裂纹且贯穿性弱，而锚固件失效多伴随块状空鼓及整体松动位移。 | 电焊工2名、筑炉工3名；工时60-80h（置信：经验值） | 电焊机、焊缝无损探伤仪、手锤、风镐、角磨机（置信：经验值） | 耐热钢锚固件（如1Cr25Ni20Si2）、耐磨浇注料、不锈钢焊条（置信：经验值） | 焊接作业需穿戴防护服及护目镜，炉内强制通风并监测粉尘及有害气体浓度（GB 26860-2011，置信：标准值） | 锚固件焊接牢固无咬边，焊缝成型良好，间距偏差不超过±5mm（DL/T 869-2012，置信：标准值） |
| 防腐内衬热震开裂 | 裂纹；破裂 | 热；机械 | 一般 | 锅炉点火启动或紧急停炉时，升温/降温速率过快，内衬材料内外表面产生巨大热梯度，导致热应力超过材料抗拉强度而产生网状或贯穿性裂纹。 | 内衬表面出现明显的网状龟裂纹；裂纹处有细微的红色高温烟气外窜；局部浇注料边缘因开裂而翘起。 | [热]内衬内外温差>200℃（适用：冷态启动升温过程，置信：经验值）；[物理]表面裂纹长度>100mm（适用：停炉检修宏观检查，置信：经验值） | [在线]炉膛差压及温度趋势监测；[停机]目视检查及裂缝深度尺测量 | 关键判据：启动或停炉曲线显示温度骤变，随后宏观检查发现大量网状裂纹。鉴别要点：需与内衬结构沉降引起的结构性大裂纹区分，热震裂纹较浅且呈网状分布，沉降裂纹通常为单条宽大且垂直分布。 | 根本处理：对宽度>3mm的贯穿性裂纹进行高压气吹清理后，使用高温耐火修补胶泥进行填充密实；临时处理：对轻微裂纹涂抹快干高温胶封闭，防止烟气窜漏。 | 严格执行锅炉启停升温曲线，控制温升率<100℃/h；选用热震稳定性好的耐火材料。 | 内衬沉降开裂：区分要点在于沉降开裂通常发生在大面积浇注交界处或重力支撑点，且裂缝较宽、边缘平整错位。 | 筑炉工2名；工时24-48h（置信：经验值） | 裂缝测宽仪、深度尺、高压气枪、泥刀（置信：经验值） | 高温耐火修补胶泥、陶瓷纤维棉（填缝用）（置信：经验值） | 进入炉内作业前必须确认炉膛冷却充分，检测一氧化碳及氧气浓度合格方可入内（DL/T 869-2012，置信：标准值） | 裂缝填补密实，表面平整，无明显烟气窜漏迹象，修补材料与母材结合牢固（置信：经验值） |